!-Generator IDFEditor 1.50
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! File generated by DesignBuilder - 5.5.0.012 26.11.2018 - 16:14:14
! Source file: C:\Users\mur\ownCloud\pracovni\fenix-simulace\fenix_adm-bez_utlumu-vypnute2NP.dsb

  Version,9.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    13,                      !- Maximum Number of Warmup Days
    1;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,AdaptiveConvectionAlgorithm;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,AdaptiveConvectionAlgorithm;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200,0.00000001,1000;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRMASSFLOWCONSERVATION ===========

  ZoneAirMassFlowConservation,
    No,                      !- Adjust Zone Mixing For Zone Air Mass Flow Balance
    AddInfiltrationFlow,     !- Infiltration Balancing Method
    MixingSourceZonesOnly;   !- Infiltration Balancing Zones

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,12;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\POL_KLODZKO_IMGW.epw

  Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),  !- Name
    50.43,                   !- Latitude {deg}
    16.62,                   !- Longitude {deg}
    1,                       !- Time Zone {hr}
    357;                     !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97109.1,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),  !- Name
    12,                      !- Month
    6,                       !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.5,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -16.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97109.1,                 !- Barometric Pressure {Pa}
    13.6,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Winter,    !- Name
    2,                       !- Begin Month
    14,                      !- Begin Day of Month
    ,                        !- Begin Year
    6,                      !- End Month
    30,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                     !- Treat Weather as Actual

! RunPeriod,
    ! Spring (01-04:31-12),  !- Name
    ! 1,                       !- Begin Month
    ! 4,                       !- Begin Day of Month
    ! 12,                      !- End Month
    ! 31,                      !- End Day of Month
    ! UseWeatherFile,          !- Day of Week for Start Day
    ! No,                      !- Use Weather File Holidays and Special Days
    ! No,                      !- Use Weather File Daylight Saving Period
    ! Yes,                     !- Apply Weekend Holiday Rule
    ! Yes,                     !- Use Weather File Rain Indicators
    ! Yes,                     !- Use Weather File Snow Indicators
    ! 1;                       !- Number of Times Runperiod to be Repeated
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

  Site:GroundTemperature:FCfactorMethod,3.03,0.19,-0.58,0.09,3.92,8.22,12.25,15.18,16.03,14.66,11.35,7.18;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

!-   ===========  ALL OBJECTS IN CLASS: SITE:PRECIPITATION ===========

  Site:Precipitation,
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    0.75,                    !- Design Level for Total Annual Precipitation {m/yr}
    Site Precipitation Schedule,  !- Precipitation Rates Schedule Name
    0.75;                    !- Average Total Annual Precipitation {m/yr}

!-   ===========  ALL OBJECTS IN CLASS: ROOFIRRIGATION ===========

  RoofIrrigation,
    Schedule,                !- Irrigation Model Type
    Roof Irrigation Schedule;!- Irrigation Rate Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========
! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
! Modified schedule: Office_OpenOff_Occ_fenix

  Schedule:Compact,
    Roof Irrigation Schedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 07:00,.25,        !- Field 5
    Until: 08:00,.5,         !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,.75,        !- Field 11
    Until: 16:00,1,          !- Field 13
    Until: 17:00,.5,         !- Field 15
    Until: 18:00,.25,        !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Modified schedule: Office_OpenOff_Occ_fenix

  Schedule:Compact,
    Site Precipitation Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 07:00,.25,        !- Field 5
    Until: 08:00,.5,         !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,.75,        !- Field 11
    Until: 16:00,1,          !- Field 13
    Until: 17:00,.5,         !- Field 15
    Until: 18:00,.25,        !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Office_Circulation_Occ

  Schedule:Compact,
    Office_Circulation_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Office_Circulation_Light

  Schedule:Compact,
    Office_Circulation_Light,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_Plant_Occ

  Schedule:Compact,
    Office_Plant_Occ,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 17:00,0.01,       !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_Plant_Light

  Schedule:Compact,
    Office_Plant_Light,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 17:00,0.01,       !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_OpenOff_Occ_fenix

  Schedule:Compact,
    Office_OpenOff_Occ_fenix,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 07:00,0.25,       !- Field 5
    Until: 08:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 16:00,1,          !- Field 13
    Until: 17:00,0.5,        !- Field 15
    Until: 18:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Office_OpenOff_Equip-fenix

  Schedule:Compact,
    Office_OpenOff_Equip-fenix,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05394,    !- Field 3
    Until: 17:00,1,          !- Field 5
    Until: 24:00,0.05394,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05394,    !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05394,    !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    20001,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,0,          !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,0;          !- Field 9

  Schedule:Compact,
    20002,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,24;         !- Field 9

  Schedule:Compact,
    Activity Schedule 1176,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 1176,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 1193,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 1193,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 1107,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 1107,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 1122,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 1122,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 1130,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 1130,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 1158,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 1158,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Fenix - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: Office_OpenOff_Heat_
! Modified schedule: Office_OpenOff_Heat_

  Schedule:Compact,
    1NP:1NPX101 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Monday,             !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Friday,             !- Field 9
    Until: 06:00,1,          !- Field 10
    Until: 18:00,1,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Tuesday Wednesday Thursday SummerDesignDay, !- Field 16
    Until: 05:00,1,          !- Field 17
    Until: 19:00,1,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Weekends,           !- Field 26
    Until: 24:00,1,          !- Field 27
    For: Holidays,           !- Field 29
    Until: 24:00,1,          !- Field 30
    For: AllOtherDays,       !- Field 32
    Until: 24:00,1;          !- Field 33

! Modified schedule: Cooling high control temperature schedule: Always 26.00
! Modified schedule: Cooling high control temperature schedule: Always 26.00

  Schedule:Compact,
    1NP:1NPX101 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Modified schedule: Office_OpenOff_Heat_
! Modified schedule: Office_OpenOff_Heat_

  Schedule:Compact,
    1NP:1NPXschodiste Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Monday,             !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Friday,             !- Field 9
    Until: 06:00,1,          !- Field 10
    Until: 18:00,1,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Tuesday Wednesday Thursday SummerDesignDay, !- Field 16
    Until: 05:00,1,          !- Field 17
    Until: 19:00,1,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Weekends,           !- Field 26
    Until: 24:00,1,          !- Field 27
    For: Holidays,           !- Field 29
    Until: 24:00,1,          !- Field 30
    For: AllOtherDays,       !- Field 32
    Until: 24:00,1;          !- Field 33

! Modified schedule: Off 24/7
! Modified schedule: Off 24/7

  Schedule:Compact,
    1NP:1NPXschodiste Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: Office_OpenOff_Heat_
! Modified schedule: Office_OpenOff_Heat_

  Schedule:Compact,
    1NP:1NPX103 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Monday,             !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Friday,             !- Field 9
    Until: 06:00,1,          !- Field 10
    Until: 18:00,1,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Tuesday Wednesday Thursday SummerDesignDay, !- Field 16
    Until: 05:00,1,          !- Field 17
    Until: 19:00,1,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Weekends,           !- Field 26
    Until: 24:00,1,          !- Field 27
    For: Holidays,           !- Field 29
    Until: 24:00,1,          !- Field 30
    For: AllOtherDays,       !- Field 32
    Until: 24:00,1;          !- Field 33

! Modified schedule: Cooling high control temperature schedule: Always 26.00
! Modified schedule: Cooling high control temperature schedule: Always 26.00

  Schedule:Compact,
    1NP:1NPX103 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Modified schedule: Off 24/7
! Modified schedule: Off 24/7

  Schedule:Compact,
    2NP:2NPX202 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: Cooling high control temperature schedule: Always 26.00
! Modified schedule: Cooling high control temperature schedule: Always 26.00

  Schedule:Compact,
    2NP:2NPX202 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Modified schedule: Off 24/7
! Modified schedule: Off 24/7

  Schedule:Compact,
    2NP:2NPXschodiste Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: Off 24/7
! Modified schedule: Off 24/7

  Schedule:Compact,
    2NP:2NPXschodiste Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: Off 24/7
! Modified schedule: Off 24/7

  Schedule:Compact,
    2NP:2NPX203 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: Cooling high control temperature schedule: Always 26.00
! Modified schedule: Cooling high control temperature schedule: Always 26.00

  Schedule:Compact,
    2NP:2NPX203 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Modified schedule: Off 24/7
! Modified schedule: Off 24/7

  Schedule:Compact,
    2NP:2NPX204 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: Cooling high control temperature schedule: Always 26.00
! Modified schedule: Cooling high control temperature schedule: Always 26.00

  Schedule:Compact,
    2NP:2NPX204 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Modified schedule: On 24/7
! Modified schedule: On 24/7

  Schedule:Compact,
    3NP:3NPX301Xstrojovna Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Modified schedule: Off 24/7
! Modified schedule: Off 24/7

  Schedule:Compact,
    3NP:3NPX301Xstrojovna Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: Office_OpenOff_Heat_
! Modified schedule: Office_OpenOff_Heat_

  Schedule:Compact,
    3NP:3NPXschodiste Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Monday,             !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Friday,             !- Field 9
    Until: 06:00,1,          !- Field 10
    Until: 18:00,1,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Tuesday Wednesday Thursday SummerDesignDay, !- Field 16
    Until: 05:00,1,          !- Field 17
    Until: 19:00,1,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Weekends,           !- Field 26
    Until: 24:00,1,          !- Field 27
    For: Holidays,           !- Field 29
    Until: 24:00,1,          !- Field 30
    For: AllOtherDays,       !- Field 32
    Until: 24:00,1;          !- Field 33

! Modified schedule: Off 24/7
! Modified schedule: Off 24/7

  Schedule:Compact,
    3NP:3NPXschodiste Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: Office_OpenOff_Heat_

  Schedule:Compact,
    3NP:3NPX303 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Monday,             !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Friday,             !- Field 9
    Until: 06:00,1,          !- Field 10
    Until: 18:00,1,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Tuesday Wednesday Thursday SummerDesignDay, !- Field 16
    Until: 05:00,1,          !- Field 17
    Until: 19:00,1,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Weekends,           !- Field 26
    Until: 24:00,1,          !- Field 27
    For: Holidays,           !- Field 29
    Until: 24:00,1,          !- Field 30
    For: AllOtherDays,       !- Field 32
    Until: 24:00,1;          !- Field 33

! Modified schedule: Cooling high control temperature schedule: Always 26.00
! Modified schedule: Cooling high control temperature schedule: Always 26.00

  Schedule:Compact,
    3NP:3NPX303 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
! Cast Concrete- thickness 0,1

  Material,
    Cast Concrete_01,        !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,14

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_014,  !- Name
    Rough,                   !- Roughness
    0.14,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0,07

  Material,
    Cast Concrete (Dense)_007,  !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! PVC/Rubber floor covering- thickness 0,02

  Material,
    PVC/Rubber floor covering_002,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0,1

  Material,
    Cast Concrete (Dense)_01,!- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Bitumen/Felt Layers- thickness 0,005

  Material,
    Bitumen/Felt Layers_0005,!- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.87,                    !- Solar Absorptance
    0.87;                    !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,25

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_025,  !- Name
    Rough,                   !- Roughness
    0.25,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0,15

  Material,
    Cast Concrete_015,       !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cement/plaster/mortar - gypsum- thickness 0,02

  Material,
    Cement/plaster/mortar - gypsum_002,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.42,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0,025

  Material,
    Gypsum Plasterboard_0025,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Cement/plaster/mortar - cement/lime plaster- thickness 0,02

  Material,
    Cement/plaster/mortar - cement/lime plaster_002,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,275

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_0275,  !- Name
    Rough,                   !- Roughness
    0.275,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Miscellaneous materials - calcium silicate brick- thickness 0,175

  Material,
    Miscellaneous materials - calcium silicate brick_0175,  !- Name
    Rough,                   !- Roughness
    0.175,                   !- Thickness {m}
    1.5,                     !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Roofing Felt- thickness 0,002

  Material,
    Roofing Felt_0002,       !- Name
    Rough,                   !- Roughness
    0.002,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,23

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_023,  !- Name
    Rough,                   !- Roughness
    0.23,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0,2

  Material,
    Cast Concrete_02,        !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0,02

  Material,
    Gypsum Plastering_002,   !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Link body- thickness 0,1

  Material,
    Link body_01,            !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.10,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========
!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    7_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    8_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========
! Project external glazing

  WindowMaterial:SimpleGlazingSystem,
    Simple 1001,             !- Name
    0.8,                     !- U-Factor {W/m2-K}
    0.63,                    !- Solar Heat Gain Coefficient
    0.8;                     !- Visible Transmittance

! Project external glazing

  WindowMaterial:SimpleGlazingSystem,
    Simple 1002,             !- Name
    0.8,                     !- U-Factor {W/m2-K}
    0.63,                    !- Solar Heat Gain Coefficient
    0.8;                     !- Visible Transmittance

! Project external glazing

  WindowMaterial:SimpleGlazingSystem,
    Simple 1003,             !- Name
    0.8,                     !- U-Factor {W/m2-K}
    0.63,                    !- Solar Heat Gain Coefficient
    0.8;                     !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

  WindowMaterial:Blind,
    20003,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.2,                     !- Front Side Slat Beam Solar Reflectance
    0.2,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.2,                     !- Front Side Slat Diffuse Solar Reflectance
    0.2,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.2,                     !- Front Side Slat Beam Visible Reflectance
    0.2,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.2,                     !- Front Side Slat Diffuse Visible Reflectance
    0.2,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Project ground floor

  Construction,
    Project ground floor,    !- Name
    Cast Concrete_01,        !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_014,  !- Layer 2
    Cast Concrete (Dense)_007,  !- Layer 3
    PVC/Rubber floor covering_002;  !- Layer 4

! <Previous reversed>

  Construction,
    Project ground floor_Rev,!- Name
    PVC/Rubber floor covering_002,  !- Outside Layer
    Cast Concrete (Dense)_007,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_014,  !- Layer 3
    Cast Concrete_01;        !- Layer 4

! Project internal floor_Reversed

  Construction,
    Project internal floor_Reversed,  !- Name
    Cast Concrete (Dense)_01;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_01;!- Outside Layer

! Fenix-strecha

  Construction,
    Fenix-strecha,           !- Name
    Bitumen/Felt Layers_0005,!- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_025,  !- Layer 2
    Cast Concrete_015,       !- Layer 3
    Cement/plaster/mortar - gypsum_002;  !- Layer 4

! <Previous reversed>

  Construction,
    Fenix-strecha_Rev,       !- Name
    Cement/plaster/mortar - gypsum_002,  !- Outside Layer
    Cast Concrete_015,       !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_025,  !- Layer 3
    Bitumen/Felt Layers_0005;!- Layer 4

! Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity

  Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Name
    Gypsum Plasterboard_0025,!- Outside Layer
    7_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_0025;!- Layer 3

! <Previous reversed>

  Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Name
    Gypsum Plasterboard_0025,!- Outside Layer
    8_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_0025;!- Layer 3

! Fenix-obvodova_stena

  Construction,
    Fenix-obvodova_stena,    !- Name
    Cement/plaster/mortar - cement/lime plaster_002,  !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_0275,  !- Layer 2
    Miscellaneous materials - calcium silicate brick_0175,  !- Layer 3
    Cement/plaster/mortar - gypsum_002;  !- Layer 4

! <Previous reversed>

  Construction,
    Fenix-obvodova_stena_Rev,!- Name
    Cement/plaster/mortar - gypsum_002,  !- Outside Layer
    Miscellaneous materials - calcium silicate brick_0175,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_0275,  !- Layer 3
    Cement/plaster/mortar - cement/lime plaster_002;  !- Layer 4

! Fenix-terasa

  Construction,
    Fenix-terasa,            !- Name
    Roofing Felt_0002,       !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_023,  !- Layer 2
    Cast Concrete_02,        !- Layer 3
    Gypsum Plastering_002;   !- Layer 4

! <Previous reversed>

  Construction,
    Fenix-terasa_Rev,        !- Name
    Gypsum Plastering_002,   !- Outside Layer
    Cast Concrete_02,        !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_023,  !- Layer 3
    Roofing Felt_0002;       !- Layer 4

! Link body

  Construction,
    Link body,               !- Name
    Link body_01;            !- Outside Layer

! <Previous reversed>

  Construction,
    Link body_Rev,           !- Name
    Link body_01;            !- Outside Layer

  Construction,
    1001,                    !- Name
    Simple 1001;             !- Outside Layer

  Construction,
    2001,                    !- Name
    20003,                   !- Outside Layer
    Simple 1001;             !- Layer 2

  Construction,
    1002,                    !- Name
    Simple 1002;             !- Outside Layer

  Construction,
    2002,                    !- Name
    20003,                   !- Outside Layer
    Simple 1002;             !- Layer 2

  Construction,
    1003,                    !- Name
    Simple 1003;             !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
! 1NP - 1NP-101

  Zone,
    1NP:1NPX101,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    120.2337,                !- Volume {m3}
    34.3553,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1NP - 1NP-schodiste

  Zone,
    1NP:1NPXschodiste,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    111.2807,                !- Volume {m3}
    31.7945,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1NP - 1NP-103

  Zone,
    1NP:1NPX103,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    182.1026,                !- Volume {m3}
    52.0327,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2NP - 2NP-202

  Zone,
    2NP:2NPX202,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    49.787,                  !- Volume {m3}
    15.087,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2NP - 2NP-schodiste

  Zone,
    2NP:2NPXschodiste,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    144.187,                 !- Volume {m3}
    43.693,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2NP - 2NP-203

  Zone,
    2NP:2NPX203,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    59.2008,                 !- Volume {m3}
    17.9396,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2NP - 2NP-204

  Zone,
    2NP:2NPX204,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    135.2005,                !- Volume {m3}
    40.9699,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 3NP - 3NP-301-strojovna

  Zone,
    3NP:3NPX301Xstrojovna,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    71.3909,                 !- Volume {m3}
    17.1257,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 3NP - 3NP-schodiste

  Zone,
    3NP:3NPXschodiste,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    87.5962,                 !- Volume {m3}
    21.0131,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 3NP - 3NP-303

  Zone,
    3NP:3NPX303,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    140.9158,                !- Volume {m3}
    33.8037,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
! 1NP, 1NP-101, Ground floor - 44,020 m2 (Ground), Surface Area: 16,101m2

  BuildingSurface:Detailed,
    1NP:1NPX101_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    1NP:1NPX101,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.0200000021,23.2444004826,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.103499316,23.2444004826,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.1120000021,27.1864004826,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0200000021,27.1800616526,0;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Ground floor - 44,020 m2 (Ground), Surface Area: 27,919m2

  BuildingSurface:Detailed,
    1NP:1NPX101_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    1NP:1NPX101,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.6392201621,16.9775058826,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.0900000021,16.9844004826,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.103499316,23.2444004826,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.6392201621,23.2444004826,0;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Ceiling/roof - 44,020 m2, Surface Area: 19.973

  BuildingSurface:Detailed,
    1NP:1NPX101_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1NP:1NPX101,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX202_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,22.09640048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.16365048,22.09640048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.16365048,27.1802841855,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,27.1863664003,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Ceiling/roof - 44,020 m2, Surface Area: 19.973 <Other side>

  BuildingSurface:Detailed,
    2NP:2NPX202_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2NP:2NPX202,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPX101_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.16365048,22.09640048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,22.09640048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,27.1863664003,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.16365048,27.1802841855,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Ceiling/roof - 44,020 m2, Surface Area: 0.4371

  BuildingSurface:Detailed,
    1NP:1NPX101_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1NP:1NPX101,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPXschodiste_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.02,22.09640048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.63922016,22.09640048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.63922016,23.24440048,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.02,23.24440048,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Ceiling/roof - 44,020 m2, Surface Area: 0.4371 <Other side>

  BuildingSurface:Detailed,
    2NP:2NPXschodiste_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2NP:2NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPX101_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.63922016,22.09640048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02,22.09640048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.02,23.24440048,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.63922016,23.24440048,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Ceiling/roof - 44,020 m2, Surface Area: 0.7303

  BuildingSurface:Detailed,
    1NP:1NPX101_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1NP:1NPX101,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPXschodiste_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.16365048,22.09640048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02,22.09640048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.02,27.18006166,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.16365048,27.18028419,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Ceiling/roof - 44,020 m2, Surface Area: 0.7303 <Other side>

  BuildingSurface:Detailed,
    2NP:2NPXschodiste_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2NP:2NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPX101_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.02,22.09640048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.16365048,22.09640048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.16365048,27.18028419,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.02,27.18006166,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Ceiling/roof - 44,020 m2, Surface Area: 22.7524

  BuildingSurface:Detailed,
    1NP:1NPX101_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1NP:1NPX101,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX203_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,16.98440048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.63922016,16.98440048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.63922016,22.09640048,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,22.09640048,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Ceiling/roof - 44,020 m2, Surface Area: 22.7524 <Other side>

  BuildingSurface:Detailed,
    2NP:2NPX203_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2NP:2NPX203,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPX101_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.63922016,16.98440048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,16.98440048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,22.09640048,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.63922016,22.09640048,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Ceiling/roof - 44,020 m2, Surface Area: 0,112m2

  BuildingSurface:Detailed,
    1NP:1NPX101_Roof_1_3_0,  !- Name
    Roof,                    !- Surface Type
    Fenix-strecha,           !- Construction Name
    1NP:1NPX101,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -7.09,16.98440048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,27.1863664,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.112,27.18640048,3.5;  !- X,Y,Z ==> Vertex 3 {m}

! 1NP, 1NP-101, Partition - 13,775 m2 (1NP, 1NP-schodiste), Surface Area: 13.7748

  BuildingSurface:Detailed,
    1NP:1NPX101_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    1NP:1NPX101,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPXschodiste_Partition_4_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.02,23.24440048,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02,27.18006166,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.02,27.18006166,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.02,23.24440048,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Partition - 13,775 m2 (1NP, 1NP-schodiste), Surface Area: 13.7748 <Other side>

  BuildingSurface:Detailed,
    1NP:1NPXschodiste_Partition_4_0_10004,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    1NP:1NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPX101_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.02,27.18006166,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02,23.24440048,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.02,23.24440048,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.02,27.18006166,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Wall - 14,322 m2 - 0,1°, Surface Area: 14,322m2

  BuildingSurface:Detailed,
    1NP:1NPX101_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    1NP:1NPX101,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.02,27.1800616571,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.112,27.1864004826,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.112,27.1864004826,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.02,27.1800616571,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Wall - 35,707 m2 - 269,9°, Surface Area: 35,707m2

  BuildingSurface:Detailed,
    1NP:1NPX101_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    1NP:1NPX101,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.112,27.1864004826,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,16.9844004826,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,16.9844004826,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.112,27.1864004826,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Wall - 15,578 m2 - 180,1°, Surface Area: 15,578m2

  BuildingSurface:Detailed,
    1NP:1NPX101_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    1NP:1NPX101,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,16.9844004826,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.6392201621,16.9775058793,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.6392201621,16.9775058793,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,16.9844004826,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Partition - 21,934 m2 (1NP, 1NP-103), Surface Area: 21.9341

  BuildingSurface:Detailed,
    1NP:1NPX101_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    1NP:1NPX101,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPX103_Partition_4_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.6392201621,16.97750588,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.6392201621,23.24440048,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.6392201621,23.24440048,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.6392201621,16.97750588,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Partition - 21,934 m2 (1NP, 1NP-103), Surface Area: 21.9341 <Other side>

  BuildingSurface:Detailed,
    1NP:1NPX103_Partition_4_0_10005,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    1NP:1NPX103,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPX101_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.6392201621,23.24440048,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.6392201621,16.97750588,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.6392201621,16.97750588,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.6392201621,23.24440048,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Partition - 1,333 m2 (1NP, 1NP-schodiste), Surface Area: 1.3327

  BuildingSurface:Detailed,
    1NP:1NPX101_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    1NP:1NPX101,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPXschodiste_Partition_5_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.63922016,23.2444004826,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02,23.2444004826,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.02,23.2444004826,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.63922016,23.2444004826,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-101, Partition - 1,333 m2 (1NP, 1NP-schodiste), Surface Area: 1.3327 <Other side>

  BuildingSurface:Detailed,
    1NP:1NPXschodiste_Partition_5_0_10006,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    1NP:1NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPX101_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.02,23.2444004826,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.63922016,23.2444004826,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.63922016,23.2444004826,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.02,23.2444004826,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-schodiste, Ground floor - 39,727 m2 (Ground), Surface Area: 39,727m2

  BuildingSurface:Detailed,
    1NP:1NPXschodiste_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    1NP:1NPXschodiste,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0984532445,23.2444004826,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02,23.2444004826,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.02,27.1800616571,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.09,27.1644004826,0;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-schodiste, Ceiling - 39,727 m2, Surface Area: 39.6874

  BuildingSurface:Detailed,
    1NP:1NPXschodiste_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1NP:1NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPXschodiste_Floor_0_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.02,23.24440048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.0960383412,23.24440048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.0722666566,27.1644279503,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.02,27.18006166,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-schodiste, Ceiling - 39,727 m2, Surface Area: 39.6874 <Other side>

  BuildingSurface:Detailed,
    2NP:2NPXschodiste_Floor_0_0_10007,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2NP:2NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPXschodiste_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0960383412,23.24440048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02,23.24440048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.02,27.18006166,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.0722666566,27.1644279503,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-schodiste, Wall - 13,720 m2 - 89,9°, Surface Area: 13,720m2

  BuildingSurface:Detailed,
    1NP:1NPXschodiste_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    1NP:1NPXschodiste,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0984532445,23.2444004826,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.09,27.1644004826,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.09,27.1644004826,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.0984532445,23.2444004826,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-schodiste, Wall - 35,385 m2 - 0,1°, Surface Area: 35,385m2

  BuildingSurface:Detailed,
    1NP:1NPXschodiste_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    1NP:1NPXschodiste,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.09,27.1644004826,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02,27.1800616571,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.02,27.1800616571,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.09,27.1644004826,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-schodiste, Partition - 34,082 m2 (1NP, 1NP-103), Surface Area: 34.0819

  BuildingSurface:Detailed,
    1NP:1NPXschodiste_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    1NP:1NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPX103_Partition_3_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.63922016,23.2444004826,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.09845324,23.2444004826,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.09845324,23.2444004826,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.63922016,23.2444004826,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-schodiste, Partition - 34,082 m2 (1NP, 1NP-103), Surface Area: 34.0819 <Other side>

  BuildingSurface:Detailed,
    1NP:1NPX103_Partition_3_0_10008,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    1NP:1NPX103,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPXschodiste_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.09845324,23.2444004826,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.63922016,23.2444004826,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.63922016,23.2444004826,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.09845324,23.2444004826,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-103, Ground floor - 61,141 m2 (Ground), Surface Area: 61,141m2

  BuildingSurface:Detailed,
    1NP:1NPX103_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    1NP:1NPX103,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.112,16.9624004826,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.6392201621,16.9775058793,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.6392201621,23.2444004826,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.0984532445,23.2444004826,0;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-103, Ceiling/roof - 61,141 m2, Surface Area: 11.1789

  BuildingSurface:Detailed,
    1NP:1NPX103_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1NP:1NPX103,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPXschodiste_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.63922016,22.09640048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.1009288338,22.09640048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.0960383412,23.24440048,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.63922016,23.24440048,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-103, Ceiling/roof - 61,141 m2, Surface Area: 11.1789 <Other side>

  BuildingSurface:Detailed,
    2NP:2NPXschodiste_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2NP:2NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPX103_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.1009288338,22.09640048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.63922016,22.09640048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.63922016,23.24440048,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.0960383412,23.24440048,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-103, Ceiling/roof - 61,141 m2, Surface Area: 0.544

  BuildingSurface:Detailed,
    1NP:1NPX103_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1NP:1NPX103,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX203_Floor_0_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.63922016,16.98440048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.53280904,16.98440048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.53280904,22.09640048,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.63922016,22.09640048,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-103, Ceiling/roof - 61,141 m2, Surface Area: 0.544 <Other side>

  BuildingSurface:Detailed,
    2NP:2NPX203_Floor_0_0_10010,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2NP:2NPX203,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPX103_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.53280904,16.98440048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.63922016,16.98440048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.63922016,22.09640048,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.53280904,22.09640048,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-103, Ceiling/roof - 61,141 m2, Surface Area: 49.2758

  BuildingSurface:Detailed,
    1NP:1NPX103_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1NP:1NPX103,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX204_Floor_0_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.53280904,16.98440048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.1119525583,16.98440048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.1009288338,22.09640048,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.53280904,22.09640048,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-103, Ceiling/roof - 61,141 m2, Surface Area: 49.2758 <Other side>

  BuildingSurface:Detailed,
    2NP:2NPX204_Floor_0_0_10011,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2NP:2NPX204,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1NP:1NPX103_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.1119525583,16.98440048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.53280904,16.98440048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.53280904,22.09640048,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.1009288338,22.09640048,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-103, Ceiling/roof - 61,141 m2, Surface Area: 0,107m2

  BuildingSurface:Detailed,
    1NP:1NPX103_Roof_1_3_0,  !- Name
    Roof,                    !- Surface Type
    Fenix-strecha,           !- Construction Name
    1NP:1NPX103,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -2.63922016,16.97750588,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.112,16.96240048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.1119525583,16.98440048,3.5;  !- X,Y,Z ==> Vertex 3 {m}

! 1NP, 1NP-103, Wall - 21,987 m2 - 89,9°, Surface Area: 21,987m2

  BuildingSurface:Detailed,
    1NP:1NPX103_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    1NP:1NPX103,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.112,16.9624004826,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.0984532445,23.2444004826,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.0984532445,23.2444004826,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.112,16.9624004826,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 1NP, 1NP-103, Wall - 34,129 m2 - 180,1°, Surface Area: 34,129m2

  BuildingSurface:Detailed,
    1NP:1NPX103_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    1NP:1NPX103,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.6392201621,16.9775058793,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.112,16.9624004826,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.112,16.9624004826,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.6392201621,16.9775058793,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-202, Ceiling - 20,071 m2, Surface Area: 20.0715

  BuildingSurface:Detailed,
    2NP:2NPX202_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    2NP:2NPX202,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPX301Xstrojovna_Floor_0_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,22.09640048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -3.16365048,22.09640048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -3.16365048,27.20840048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,27.20840048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-202, Ceiling - 20,071 m2, Surface Area: 20.0715 <Other side>

  BuildingSurface:Detailed,
    3NP:3NPX301Xstrojovna_Floor_0_0_10012,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    3NP:3NPX301Xstrojovna,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX202_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.16365048,22.09640048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,22.09640048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,27.20840048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -3.16365048,27.20840048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-202, Partition - 17,381 m2 (2NP, 2NP-schodiste), Surface Area: 17.3808

  BuildingSurface:Detailed,
    2NP:2NPX202_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    2NP:2NPX202,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPXschodiste_Partition_4_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.1636504806,22.09640048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.1636504806,27.20840048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.1636504806,27.20840048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -3.1636504806,22.09640048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-202, Partition - 17,381 m2 (2NP, 2NP-schodiste), Surface Area: 17.3808 <Other side>

  BuildingSurface:Detailed,
    2NP:2NPXschodiste_Partition_4_0_10013,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    2NP:2NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX202_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.1636504806,27.20840048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.1636504806,22.09640048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.1636504806,22.09640048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -3.1636504806,27.20840048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-202, Wall - 13,350 m2 - 0,0°, Surface Area: 13,350m2

  BuildingSurface:Detailed,
    2NP:2NPX202_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    2NP:2NPX202,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.1636504806,27.2084004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,27.2084004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,27.2084004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -3.1636504806,27.2084004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-202, Wall - 17,381 m2 - 270,0°, Surface Area: 17,381m2

  BuildingSurface:Detailed,
    2NP:2NPX202_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    2NP:2NPX202,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,27.2084004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,22.0964004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,27.2084004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-202, Partition - 13,350 m2 (2NP, 2NP-203), Surface Area: 13.3496

  BuildingSurface:Detailed,
    2NP:2NPX202_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    2NP:2NPX202,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX203_Partition_4_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.16365048,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.16365048,22.0964004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,22.0964004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-202, Partition - 13,350 m2 (2NP, 2NP-203), Surface Area: 13.3496 <Other side>

  BuildingSurface:Detailed,
    2NP:2NPX203_Partition_4_0_10014,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    2NP:2NPX203,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX202_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.16365048,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,22.0964004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -3.16365048,22.0964004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-schodiste, External/internal floor - 52,404 m2, Surface Area: 0,369m2

  BuildingSurface:Detailed,
    2NP:2NPXschodiste_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Fenix-terasa,            !- Construction Name
    2NP:2NPXschodiste,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0722666566,27.16442795,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.16365048,27.18028419,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.16365048,27.20840048,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.072,27.20840048,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-schodiste, Ceiling/roof - 52,404 m2, Surface Area: 0.9916

  BuildingSurface:Detailed,
    2NP:2NPXschodiste_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    2NP:2NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPX301Xstrojovna_Floor_0_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.16365048,22.09640048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.96967934,22.09640048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.96967934,27.20840048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -3.16365048,27.20840048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-schodiste, Ceiling/roof - 52,404 m2, Surface Area: 0.9916 <Other side>

  BuildingSurface:Detailed,
    3NP:3NPX301Xstrojovna_Floor_0_0_10015,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    3NP:3NPX301Xstrojovna,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPXschodiste_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.96967934,22.09640048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -3.16365048,22.09640048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -3.16365048,27.20840048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.96967934,27.20840048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-schodiste, Ceiling/roof - 52,404 m2, Surface Area: 25.1596

  BuildingSurface:Detailed,
    2NP:2NPXschodiste_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    2NP:2NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPXschodiste_Floor_0_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.96967934,22.09640048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,22.09640048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,27.20840048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.96967934,27.20840048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-schodiste, Ceiling/roof - 52,404 m2, Surface Area: 25.1596 <Other side>

  BuildingSurface:Detailed,
    3NP:3NPXschodiste_Floor_0_0_10016,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    3NP:3NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPXschodiste_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.952,22.09640048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.96967934,22.09640048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.96967934,27.20840048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    1.952,27.20840048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-schodiste, Ceiling/roof - 52,404 m2, Surface Area: 26,253m2

  BuildingSurface:Detailed,
    2NP:2NPXschodiste_Roof_1_2_0,  !- Name
    Roof,                    !- Surface Type
    Fenix-strecha,           !- Construction Name
    2NP:2NPXschodiste,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.952,22.09640048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.103,22.09640048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    7.072,27.20840048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    1.952,27.20840048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-schodiste, Wall - 17,381 m2 - 89,7°, Surface Area: 17,381m2

  BuildingSurface:Detailed,
    2NP:2NPXschodiste_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    2NP:2NPXschodiste,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.1029999997,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.0719999995,27.2084004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.0719999995,27.2084004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    7.1029999997,22.0964004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-schodiste, Wall - 34,801 m2 - 0,0°, Surface Area: 34,801m2

  BuildingSurface:Detailed,
    2NP:2NPXschodiste_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    2NP:2NPXschodiste,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0719999995,27.2084004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.1636504806,27.2084004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.1636504806,27.2084004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    7.0719999995,27.2084004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-schodiste, Partition - 2,145 m2 (2NP, 2NP-203), Surface Area: 2.1449

  BuildingSurface:Detailed,
    2NP:2NPXschodiste_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    2NP:2NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX203_Partition_3_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.16365048,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.53280904,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.53280904,22.0964004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -3.16365048,22.0964004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-schodiste, Partition - 2,145 m2 (2NP, 2NP-203), Surface Area: 2.1449 <Other side>

  BuildingSurface:Detailed,
    2NP:2NPX203_Partition_3_0_10017,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    2NP:2NPX203,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPXschodiste_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.53280904,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.16365048,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.16365048,22.0964004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.53280904,22.0964004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-schodiste, Partition - 32,762 m2 (2NP, 2NP-204), Surface Area: 32.7618

  BuildingSurface:Detailed,
    2NP:2NPXschodiste_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    2NP:2NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX204_Partition_3_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.53280904,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.103,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.103,22.0964004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.53280904,22.0964004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-schodiste, Partition - 32,762 m2 (2NP, 2NP-204), Surface Area: 32.7618 <Other side>

  BuildingSurface:Detailed,
    2NP:2NPX204_Partition_3_0_10018,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    2NP:2NPX204,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPXschodiste_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.103,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.53280904,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.53280904,22.0964004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    7.103,22.0964004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-203, Ceiling - 23,296 m2, Surface Area: 1.3557

  BuildingSurface:Detailed,
    2NP:2NPX203_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    2NP:2NPX203,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPX301Xstrojovna_Floor_0_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,21.76737199,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.96967934,21.76737199,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.96967934,22.09640048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,22.09640048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-203, Ceiling - 23,296 m2, Surface Area: 1.3557 <Other side>

  BuildingSurface:Detailed,
    3NP:3NPX301Xstrojovna_Floor_0_0_10019,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    3NP:3NPX301Xstrojovna,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX203_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.96967934,21.76737199,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,21.76737199,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,22.09640048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.96967934,22.09640048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-203, Ceiling - 23,296 m2, Surface Area: 0.1437

  BuildingSurface:Detailed,
    2NP:2NPX203_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    2NP:2NPX203,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPXschodiste_Floor_0_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.96967934,21.76737199,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.53280904,21.76737199,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.53280904,22.09640048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.96967934,22.09640048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-203, Ceiling - 23,296 m2, Surface Area: 0.1437 <Other side>

  BuildingSurface:Detailed,
    3NP:3NPXschodiste_Floor_0_0_10020,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    3NP:3NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX203_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.53280904,21.76737199,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.96967934,21.76737199,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.96967934,22.09640048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.53280904,22.09640048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-203, Ceiling - 23,296 m2, Surface Area: 21.7969

  BuildingSurface:Detailed,
    2NP:2NPX203_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    2NP:2NPX203,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPX303_Floor_0_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,16.98440048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.53280904,16.98440048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.53280904,21.76737199,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,21.76737199,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-203, Ceiling - 23,296 m2, Surface Area: 21.7969 <Other side>

  BuildingSurface:Detailed,
    3NP:3NPX303_Floor_0_0_10021,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    3NP:3NPX303,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX203_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.53280904,16.98440048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,16.98440048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,21.76737199,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.53280904,21.76737199,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-203, Partition - 17,381 m2 (2NP, 2NP-204), Surface Area: 17.3808

  BuildingSurface:Detailed,
    2NP:2NPX203_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    2NP:2NPX203,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX204_Partition_4_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5328090359,16.98440048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.5328090359,22.09640048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.5328090359,22.09640048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.5328090359,16.98440048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-203, Partition - 17,381 m2 (2NP, 2NP-204), Surface Area: 17.3808 <Other side>

  BuildingSurface:Detailed,
    2NP:2NPX204_Partition_4_0_10022,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    2NP:2NPX204,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX203_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5328090359,22.09640048,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.5328090359,16.98440048,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.5328090359,16.98440048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.5328090359,22.09640048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-203, Wall - 17,381 m2 - 270,0°, Surface Area: 17,381m2

  BuildingSurface:Detailed,
    2NP:2NPX203_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    2NP:2NPX203,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,16.9844004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,16.9844004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,22.0964004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-203, Wall - 15,494 m2 - 180,0°, Surface Area: 15,494m2

  BuildingSurface:Detailed,
    2NP:2NPX203_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    2NP:2NPX203,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,16.9844004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.5328090359,16.9844004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.5328090359,16.9844004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,16.9844004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-204, Ceiling/roof - 49,337 m2, Surface Area: 1.4756

  BuildingSurface:Detailed,
    2NP:2NPX204_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    2NP:2NPX204,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPXschodiste_Floor_0_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.53280904,21.76737199,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,21.76737199,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,22.09640048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.53280904,22.09640048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-204, Ceiling/roof - 49,337 m2, Surface Area: 1.4756 <Other side>

  BuildingSurface:Detailed,
    3NP:3NPXschodiste_Floor_0_0_10023,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    3NP:3NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX204_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.952,21.76737199,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.53280904,21.76737199,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.53280904,22.09640048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    1.952,22.09640048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-204, Ceiling/roof - 49,337 m2, Surface Area: 21.4507

  BuildingSurface:Detailed,
    2NP:2NPX204_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    2NP:2NPX204,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPX303_Floor_0_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.53280904,16.98440048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,16.98440048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,21.76737199,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.53280904,21.76737199,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-204, Ceiling/roof - 49,337 m2, Surface Area: 21.4507 <Other side>

  BuildingSurface:Detailed,
    3NP:3NPX303_Floor_0_0_10024,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    3NP:3NPX303,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2NP:2NPX204_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.952,16.98440048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.53280904,16.98440048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.53280904,21.76737199,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    1.952,21.76737199,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-204, Ceiling/roof - 49,337 m2, Surface Area: 26,411m2

  BuildingSurface:Detailed,
    2NP:2NPX204_Roof_1_2_0,  !- Name
    Roof,                    !- Surface Type
    Fenix-strecha,           !- Construction Name
    2NP:2NPX204,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.952,16.98440048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.134,16.98440048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    7.103,22.09640048,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    1.952,22.09640048,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-204, Wall - 17,381 m2 - 89,7°, Surface Area: 17,381m2

  BuildingSurface:Detailed,
    2NP:2NPX204_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    2NP:2NPX204,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.134,16.9844004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.1029999997,22.0964004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.1029999997,22.0964004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    7.134,16.9844004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 2NP, 2NP-204, Wall - 32,867 m2 - 180,0°, Surface Area: 32,867m2

  BuildingSurface:Detailed,
    2NP:2NPX204_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    2NP:2NPX204,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5328090359,16.9844004826,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.134,16.9844004826,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.134,16.9844004826,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.5328090359,16.9844004826,6.9;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-301-strojovna, Roof - 22,419 m2, Surface Area: 22,419m2

  BuildingSurface:Detailed,
    3NP:3NPX301Xstrojovna_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Fenix-strecha,           !- Construction Name
    3NP:3NPX301Xstrojovna,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,21.7673719858,11.168647132,  !- X,Y,Z ==> Vertex 1 {m}
    -2.9696793379,21.7673719858,11.168647132,  !- X,Y,Z ==> Vertex 2 {m}
    -2.9696793379,27.2084004826,11.168647132,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,27.2084004826,11.168647132;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-301-strojovna, Partition - 23,226 m2 (3NP, 3NP-schodiste), Surface Area: 23.2258

  BuildingSurface:Detailed,
    3NP:3NPX301Xstrojovna_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    3NP:3NPX301Xstrojovna,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPXschodiste_Partition_4_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.9696793379,21.76737199,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.9696793379,27.20840048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.9696793379,27.20840048,11.16864713,  !- X,Y,Z ==> Vertex 3 {m}
    -2.9696793379,21.76737199,11.16864713;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-301-strojovna, Partition - 23,226 m2 (3NP, 3NP-schodiste), Surface Area: 23.2258 <Other side>

  BuildingSurface:Detailed,
    3NP:3NPXschodiste_Partition_4_0_10025,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    3NP:3NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPX301Xstrojovna_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.9696793379,27.20840048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.9696793379,21.76737199,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.9696793379,21.76737199,11.16864713,  !- X,Y,Z ==> Vertex 3 {m}
    -2.9696793379,27.20840048,11.16864713;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-301-strojovna, Wall - 17,588 m2 - 0,0°, Surface Area: 17,588m2

  BuildingSurface:Detailed,
    3NP:3NPX301Xstrojovna_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    3NP:3NPX301Xstrojovna,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.9696793379,27.2084004826,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,27.2084004826,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,27.2084004826,11.168647132,  !- X,Y,Z ==> Vertex 3 {m}
    -2.9696793379,27.2084004826,11.168647132;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-301-strojovna, Wall - 23,226 m2 - 270,0°, Surface Area: 23,226m2

  BuildingSurface:Detailed,
    3NP:3NPX301Xstrojovna_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    3NP:3NPX301Xstrojovna,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,27.2084004826,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,21.7673719858,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,21.7673719858,11.168647132,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,27.2084004826,11.168647132;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-301-strojovna, Partition - 17,588 m2 (3NP, 3NP-303), Surface Area: 17.5882

  BuildingSurface:Detailed,
    3NP:3NPX301Xstrojovna_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    3NP:3NPX301Xstrojovna,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPX303_Partition_4_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,21.7673719858,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.96967934,21.7673719858,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.96967934,21.7673719858,11.16864713,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,21.7673719858,11.16864713;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-301-strojovna, Partition - 17,588 m2 (3NP, 3NP-303), Surface Area: 17.5882 <Other side>

  BuildingSurface:Detailed,
    3NP:3NPX303_Partition_4_0_10026,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    3NP:3NPX303,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPX301Xstrojovna_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.96967934,21.7673719858,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,21.7673719858,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,21.7673719858,11.16864713,  !- X,Y,Z ==> Vertex 3 {m}
    -2.96967934,21.7673719858,11.16864713;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-schodiste, Roof - 26,779 m2, Surface Area: 26,779m2

  BuildingSurface:Detailed,
    3NP:3NPXschodiste_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Fenix-strecha,           !- Construction Name
    3NP:3NPXschodiste,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.9696793379,21.7673719858,11.168647132,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,21.7673719858,11.168647132,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,27.2084004826,11.168647132,  !- X,Y,Z ==> Vertex 3 {m}
    -2.9696793379,27.2084004826,11.168647132;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-schodiste, Wall - 23,226 m2 - 90,0°, Surface Area: 3,784m2

  BuildingSurface:Detailed,
    3NP:3NPXschodiste_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    3NP:3NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPXschodiste_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.952,21.76737199,10.47327371,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,27.20840048,10.47327371,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,27.20840048,11.16864713,  !- X,Y,Z ==> Vertex 3 {m}
    1.952,21.76737199,11.16864713;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-schodiste, Wall - 23,226 m2 - 90,0°, Surface Area: 19,442m2

  BuildingSurface:Detailed,
    3NP:3NPXschodiste_Wall_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    3NP:3NPXschodiste,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.952,21.76737199,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,27.20840048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,27.20840048,10.47327371,  !- X,Y,Z ==> Vertex 3 {m}
    1.952,21.76737199,10.47327371;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-schodiste, Wall - 21,009 m2 - 0,0°, Surface Area: 21,009m2

  BuildingSurface:Detailed,
    3NP:3NPXschodiste_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    3NP:3NPXschodiste,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.952,27.2084004826,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.9696793379,27.2084004826,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.9696793379,27.2084004826,11.168647132,  !- X,Y,Z ==> Vertex 3 {m}
    1.952,27.2084004826,11.168647132;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-schodiste, Partition - 21,009 m2 (3NP, 3NP-303), Surface Area: 21.0089

  BuildingSurface:Detailed,
    3NP:3NPXschodiste_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    3NP:3NPXschodiste,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPX303_Partition_3_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.96967934,21.7673719858,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,21.7673719858,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,21.7673719858,11.16864713,  !- X,Y,Z ==> Vertex 3 {m}
    -2.96967934,21.7673719858,11.16864713;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-schodiste, Partition - 21,009 m2 (3NP, 3NP-303), Surface Area: 21.0089 <Other side>

  BuildingSurface:Detailed,
    3NP:3NPX303_Partition_3_0_10028,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    3NP:3NPX303,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPXschodiste_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.952,21.7673719858,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.96967934,21.7673719858,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.96967934,21.7673719858,11.16864713,  !- X,Y,Z ==> Vertex 3 {m}
    1.952,21.7673719858,11.16864713;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-303, Roof - 43,248 m2, Surface Area: 43,248m2

  BuildingSurface:Detailed,
    3NP:3NPX303_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Fenix-strecha,           !- Construction Name
    3NP:3NPX303,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,16.98440048,11.168647132,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,16.98440048,11.168647132,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,21.7673719858,11.168647132,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,21.7673719858,11.168647132;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-303, Wall - 20,417 m2 - 90,0°, Surface Area: 3,326m2

  BuildingSurface:Detailed,
    3NP:3NPX303_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    3NP:3NPX303,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NP:3NPX303_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.952,16.98440048,10.47327371,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,21.76737199,10.47327371,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,21.76737199,11.16864713,  !- X,Y,Z ==> Vertex 3 {m}
    1.952,16.98440048,11.16864713;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-303, Wall - 20,417 m2 - 90,0°, Surface Area: 17,091m2

  BuildingSurface:Detailed,
    3NP:3NPX303_Wall_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    3NP:3NPX303,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.952,16.98440048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,21.76737199,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,21.76737199,10.47327371,  !- X,Y,Z ==> Vertex 3 {m}
    1.952,16.98440048,10.47327371;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-303, Wall - 20,417 m2 - 270,0°, Surface Area: 20,417m2

  BuildingSurface:Detailed,
    3NP:3NPX303_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    3NP:3NPX303,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,21.7673719858,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,16.98440048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,16.98440048,11.168647132,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,21.7673719858,11.168647132;  !- X,Y,Z ==> Vertex 4 {m}

! 3NP, 3NP-303, Wall - 38,597 m2 - 180,0°, Surface Area: 38,597m2

  BuildingSurface:Detailed,
    3NP:3NPX303_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Fenix-obvodova_stena,    !- Construction Name
    3NP:3NPX303,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.09,16.98440048,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,16.98440048,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,16.98440048,11.168647132,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,16.98440048,11.168647132;  !- X,Y,Z ==> Vertex 4 {m}

! The following crack data is added for zone 1NP:1NPXschodiste to satisfy the AIRNET requirement for each AIRNET zone to have >= 2 flow connections
! This zone only has 1 unique air flow paths to different zones/outside defined in the DesignBuilder model
! dummy surface for crack

  BuildingSurface:Detailed,
    Extra Crack 1,           !- Name
    Wall,                    !- Surface Type
    Link body,               !- Construction Name
    1NP:1NPXschodiste,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    100001,0,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    100002,0,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    100002,1,3.5;  !- X,Y,Z ==> Vertex 3 {m}

! The following crack data is added for zone 1NP:1NPX103 to satisfy the AIRNET requirement for each AIRNET zone to have >= 2 flow connections
! This zone only has 1 unique air flow paths to different zones/outside defined in the DesignBuilder model
! dummy surface for crack

  BuildingSurface:Detailed,
    Extra Crack 2,           !- Name
    Wall,                    !- Surface Type
    Link body,               !- Construction Name
    1NP:1NPX103,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    100002,0,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    100003,0,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    100003,1,3.5;  !- X,Y,Z ==> Vertex 3 {m}

! The following crack data is added for zone 2NP:2NPX202 to satisfy the AIRNET requirement for each AIRNET zone to have >= 2 flow connections
! This zone only has 1 unique air flow paths to different zones/outside defined in the DesignBuilder model
! dummy surface for crack

  BuildingSurface:Detailed,
    Extra Crack 3,           !- Name
    Wall,                    !- Surface Type
    Link body,               !- Construction Name
    2NP:2NPX202,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    100003,0,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    100004,0,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    100004,1,6.9;  !- X,Y,Z ==> Vertex 3 {m}

! The following crack data is added for zone 2NP:2NPX204 to satisfy the AIRNET requirement for each AIRNET zone to have >= 2 flow connections
! This zone only has 1 unique air flow paths to different zones/outside defined in the DesignBuilder model
! dummy surface for crack

  BuildingSurface:Detailed,
    Extra Crack 4,           !- Name
    Wall,                    !- Surface Type
    Link body,               !- Construction Name
    2NP:2NPX204,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    100004,0,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    100005,0,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    100005,1,6.9;  !- X,Y,Z ==> Vertex 3 {m}

! The following crack data is added for zone 3NP:3NPX301Xstrojovna to satisfy the AIRNET requirement for each AIRNET zone to have >= 2 flow connections
! This zone only has 1 unique air flow paths to different zones/outside defined in the DesignBuilder model
! dummy surface for crack

  BuildingSurface:Detailed,
    Extra Crack 5,           !- Name
    Wall,                    !- Surface Type
    Link body,               !- Construction Name
    3NP:3NPX301Xstrojovna,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    100005,0,11.169,  !- X,Y,Z ==> Vertex 1 {m}
    100006,0,11.169,  !- X,Y,Z ==> Vertex 2 {m}
    100006,1,11.169;  !- X,Y,Z ==> Vertex 3 {m}

! The following crack data is added for zone 3NP:3NPXschodiste to satisfy the AIRNET requirement for each AIRNET zone to have >= 2 flow connections
! This zone only has 1 unique air flow paths to different zones/outside defined in the DesignBuilder model
! dummy surface for crack

  BuildingSurface:Detailed,
    Extra Crack 6,           !- Name
    Wall,                    !- Surface Type
    Link body,               !- Construction Name
    3NP:3NPXschodiste,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    100006,0,11.169,  !- X,Y,Z ==> Vertex 1 {m}
    100007,0,11.169,  !- X,Y,Z ==> Vertex 2 {m}
    100007,1,11.169;  !- X,Y,Z ==> Vertex 3 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
! Window, 5,658m2

  FenestrationSurface:Detailed,
    1NP:1NPX101_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    1NP:1NPX101_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.5205216089,27.1808370039,0.062,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0050758679,27.1846857713,0.062,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0050758679,27.1846857713,2.33933769,  !- X,Y,Z ==> Vertex 3 {m}
    -3.5205216089,27.1808370039,2.33933769;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5,873m2

  FenestrationSurface:Detailed,
    1NP:1NPX101_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    1NP:1NPX101_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.1092714881,25.9211151083,0.062,  !- X,Y,Z ==> Vertex 1 {m}
    -7.1037129347,23.3434623116,0.062,  !- X,Y,Z ==> Vertex 2 {m}
    -7.1037129347,23.3434623116,2.34048525,  !- X,Y,Z ==> Vertex 3 {m}
    -7.1092714881,25.9211151083,2.34048525;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 7,420m2

  FenestrationSurface:Detailed,
    1NP:1NPX101_Wall_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    1NP:1NPX101_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.1003299288,21.7746701792,0.062,  !- X,Y,Z ==> Vertex 1 {m}
    -7.093307598,18.5182239008,0.062,  !- X,Y,Z ==> Vertex 2 {m}
    -7.093307598,18.5182239008,2.34048525,  !- X,Y,Z ==> Vertex 3 {m}
    -7.1003299288,21.7746701792,2.34048525;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5,691m2

  FenestrationSurface:Detailed,
    1NP:1NPX101_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1003,                    !- Construction Name
    1NP:1NPX101_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.0001962116,16.982712292,0.062,  !- X,Y,Z ==> Vertex 1 {m}
    -3.5099063095,16.9788546397,0.062,  !- X,Y,Z ==> Vertex 2 {m}
    -3.5099063095,16.9788546397,2.34733957,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0001962116,16.982712292,2.34733957;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2,263m2

  FenestrationSurface:Detailed,
    1NP:1NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    1NP:1NPXschodiste_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.7171699875,27.1665271028,1.40678465,  !- X,Y,Z ==> Vertex 1 {m}
    2.8338075371,27.170993655,1.40678465,  !- X,Y,Z ==> Vertex 2 {m}
    2.8338075371,27.170993655,2.19151246,  !- X,Y,Z ==> Vertex 3 {m}
    5.7171699875,27.1665271028,2.19151246;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 4,838m2 X 2

  FenestrationSurface:Detailed,
    1NP:1NPX103_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    1NP:1NPX103_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    2.0266634976,16.9702780635,0.95924748,  !- X,Y,Z ==> Vertex 1 {m}
    5.5070278518,16.964886709,0.95924748,  !- X,Y,Z ==> Vertex 2 {m}
    5.5070278518,16.964886709,2.34933957,  !- X,Y,Z ==> Vertex 3 {m}
    2.0266634976,16.9702780635,2.34933957;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 3,338m2

  FenestrationSurface:Detailed,
    2NP:2NPX202_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    2NP:2NPX202_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.09,25.8039795,4.39810934,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,23.40251263,4.39810934,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,23.40251263,5.78820143,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,25.8039795,5.78820143;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2,500m2

  FenestrationSurface:Detailed,
    2NP:2NPXschodiste_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    2NP:2NPXschodiste_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.1012341991,22.3875866985,5.31,  !- X,Y,Z ==> Vertex 1 {m}
    7.0753172634,26.661372967,5.31,  !- X,Y,Z ==> Vertex 2 {m}
    7.0753172634,26.661372967,5.89495127,  !- X,Y,Z ==> Vertex 3 {m}
    7.1012341991,22.3875866985,5.89495127;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 3,440m2

  FenestrationSurface:Detailed,
    2NP:2NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    2NP:2NPXschodiste_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.66749262,27.2084004826,3.662,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7505131,27.2084004826,3.662,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7505131,27.2084004826,6.838,  !- X,Y,Z ==> Vertex 3 {m}
    -.66749262,27.2084004826,6.838;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 1,089m2

  FenestrationSurface:Detailed,
    2NP:2NPXschodiste_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    2NP:2NPXschodiste_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.62574832,27.2084004826,4.86613537,  !- X,Y,Z ==> Vertex 1 {m}
    3.24399028,27.2084004826,4.86613537,  !- X,Y,Z ==> Vertex 2 {m}
    3.24399028,27.2084004826,5.65402909,  !- X,Y,Z ==> Vertex 3 {m}
    4.62574832,27.2084004826,5.65402909;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 4,553m2

  FenestrationSurface:Detailed,
    2NP:2NPX203_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    2NP:2NPX203_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.09,21.91698708,4.39810934,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,18.64146499,4.39810934,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,18.64146499,5.78820143,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,21.91698708,5.78820143;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 3,338m2

  FenestrationSurface:Detailed,
    2NP:2NPX203_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    2NP:2NPX203_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.16699306,16.9844004826,4.41043157,  !- X,Y,Z ==> Vertex 1 {m}
    -3.76552618,16.9844004826,4.41043157,  !- X,Y,Z ==> Vertex 2 {m}
    -3.76552618,16.9844004826,5.80052366,  !- X,Y,Z ==> Vertex 3 {m}
    -6.16699306,16.9844004826,5.80052366;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 4,838m2 X 2

  FenestrationSurface:Detailed,
    2NP:2NPX204_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    2NP:2NPX204_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    1.97071722,16.9844004826,4.41043157,  !- X,Y,Z ==> Vertex 1 {m}
    5.45108575,16.9844004826,4.41043157,  !- X,Y,Z ==> Vertex 2 {m}
    5.45108575,16.9844004826,5.80052366,  !- X,Y,Z ==> Vertex 3 {m}
    1.97071722,16.9844004826,5.80052366;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2,287m2

  FenestrationSurface:Detailed,
    3NP:3NPX301Xstrojovna_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    3NP:3NPX301Xstrojovna_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.09,25.91028144,7.96694948,  !- X,Y,Z ==> Vertex 1 {m}
    -7.09,23.27683335,7.96694948,  !- X,Y,Z ==> Vertex 2 {m}
    -7.09,23.27683335,8.83540408,  !- X,Y,Z ==> Vertex 3 {m}
    -7.09,25.91028144,8.83540408;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 11,795m2

  FenestrationSurface:Detailed,
    3NP:3NPXschodiste_Wall_2_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    3NP:3NPXschodiste_Wall_2_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.952,21.92737199,7.06,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,25.96070148,7.06,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,25.96070148,9.98446029,  !- X,Y,Z ==> Vertex 3 {m}
    1.952,21.92737199,9.98446029;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 10,444m2

  FenestrationSurface:Detailed,
    3NP:3NPX303_Wall_2_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    3NP:3NPX303_Wall_2_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.952,17.66422869,7.06,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,21.23548273,7.06,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,21.23548273,9.98446029,  !- X,Y,Z ==> Vertex 3 {m}
    1.952,17.66422869,9.98446029;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 3,338m2

  FenestrationSurface:Detailed,
    3NP:3NPX303_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    3NP:3NPX303_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.16699306,16.98440048,7.73246586,  !- X,Y,Z ==> Vertex 1 {m}
    -3.76552618,16.98440048,7.73246586,  !- X,Y,Z ==> Vertex 2 {m}
    -3.76552618,16.98440048,9.12255794,  !- X,Y,Z ==> Vertex 3 {m}
    -6.16699306,16.98440048,9.12255794;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 4,838m2

  FenestrationSurface:Detailed,
    3NP:3NPX303_Wall_6_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    3NP:3NPX303_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.29697184,16.98440048,7.73616887,  !- X,Y,Z ==> Vertex 1 {m}
    1.18339669,16.98440048,7.73616887,  !- X,Y,Z ==> Vertex 2 {m}
    1.18339669,16.98440048,9.12626095,  !- X,Y,Z ==> Vertex 3 {m}
    -2.29697184,16.98440048,9.12626095;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

  WindowShadingControl,
    1001-1NP:1NPX101,        !- Name
    1NP:1NPX101,             !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Office_OpenOff_Occ_fenix,!- Schedule Name
    500,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    1NP:1NPX101_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1001-1NP:1NPXschodiste,  !- Name
    1NP:1NPXschodiste,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Office_OpenOff_Occ_fenix,!- Schedule Name
    500,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    1NP:1NPXschodiste,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    1NP:1NPXschodiste_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1001-2NP:2NPXschodiste,  !- Name
    2NP:2NPXschodiste,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Office_OpenOff_Occ_fenix,!- Schedule Name
    500,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    2NP:2NPXschodiste,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    2NP:2NPXschodiste_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    2NP:2NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    2NP:2NPXschodiste_Wall_3_0_0_1_0_1_Win;  !- Fenestration Surface 3 Name

  WindowShadingControl,
    1001-2NP:2NPX203,        !- Name
    2NP:2NPX203,             !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Office_OpenOff_Occ_fenix,!- Schedule Name
    500,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    2NP:2NPX203_Wall_5_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    2NP:2NPX203_Wall_6_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    1001-2NP:2NPX204,        !- Name
    2NP:2NPX204,             !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Office_OpenOff_Occ_fenix,!- Schedule Name
    500,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    2NP:2NPX204_Wall_5_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1001-3NP:3NPXschodiste,  !- Name
    3NP:3NPXschodiste,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Office_OpenOff_Occ_fenix,!- Schedule Name
    500,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    3NP:3NPXschodiste,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    3NP:3NPXschodiste_Wall_2_1_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1001-3NP:3NPX303,        !- Name
    3NP:3NPX303,             !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Office_OpenOff_Occ_fenix,!- Schedule Name
    500,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    3NP:3NPX303_Wall_2_1_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1002-1NP:1NPX101,        !- Name
    1NP:1NPX101,             !- Zone Name
    2,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2002,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Office_OpenOff_Occ_fenix,!- Schedule Name
    300,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    1NP:1NPX101_Wall_4_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    1NP:1NPX101_Wall_4_0_0_1_0_1_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    1002-1NP:1NPX103,        !- Name
    1NP:1NPX103,             !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2002,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Office_OpenOff_Occ_fenix,!- Schedule Name
    300,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    1NP:1NPX103_Wall_5_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1002-2NP:2NPX202,        !- Name
    2NP:2NPX202,             !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2002,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Office_OpenOff_Occ_fenix,!- Schedule Name
    300,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    2NP:2NPX202_Wall_4_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1002-3NP:3NPX301Xstrojovna,  !- Name
    3NP:3NPX301Xstrojovna,   !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2002,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Office_OpenOff_Occ_fenix,!- Schedule Name
    300,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    3NP:3NPX301Xstrojovna,   !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    3NP:3NPX301Xstrojovna_Wall_4_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1002-3NP:3NPX303,        !- Name
    3NP:3NPX303,             !- Zone Name
    2,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2002,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Office_OpenOff_Occ_fenix,!- Schedule Name
    300,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    3NP:3NPX303_Wall_6_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    3NP:3NPX303_Wall_6_0_0_1_0_1_Win;  !- Fenestration Surface 2 Name

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.06,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.26,                    !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.78,                    !- Frame Solar Absorptance
    0.78,                    !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    Suspended,               !- Divider Type
    0.020,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.78,                    !- Divider Solar Absorptance
    0.78,                    !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.78,                    !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.78,                    !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.78;                    !- Inside Reveal Solar Absorptance

!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

  Shading:Building:Detailed,
    Fenix - Component block 1 - Surface 2 (1),  !- Name
    Transmittance schedule for Fenix - Component block 1,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    6.7355076678,16.9844004857,10.4732737116,  !- X,Y,Z ==> Vertex 1 {m}
    1.952,16.9844004822,10.4732737116,  !- X,Y,Z ==> Vertex 2 {m}
    1.952,27.2084004826,10.4732737116,  !- X,Y,Z ==> Vertex 3 {m}
    2.9219182182,27.2084004841,10.4732737116,  !- X,Y,Z ==> Vertex 4 {m}
    6.7355076697,23.4040353519,10.4732737116;  !- X,Y,Z ==> Vertex 5 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    People 1NP:1NPX101,      !- Name
    1NP:1NPX101,             !- Zone or ZoneList Name
    Office_OpenOff_Occ_fenix,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1176,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1176,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  People,
    People 1NP:1NPX103,      !- Name
    1NP:1NPX103,             !- Zone or ZoneList Name
    Office_OpenOff_Occ_fenix,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1193,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1193,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  People,
    People 3NP:3NPX303,      !- Name
    3NP:3NPX303,             !- Zone or ZoneList Name
    Office_OpenOff_Occ_fenix,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1158,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1158,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    1NP:1NPXschodiste General lighting,  !- Name
    1NP:1NPXschodiste,       !- Zone or ZoneList Name
    Office_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.7,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1NP:1NPXschodiste#GeneralLights;  !- End-Use Subcategory

  Lights,
    2NP:2NPXschodiste General lighting,  !- Name
    2NP:2NPXschodiste,       !- Zone or ZoneList Name
    Office_Circulation_Light,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    1.7,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2NP:2NPXschodiste#GeneralLights;  !- End-Use Subcategory

  Lights,
    3NP:3NPX301Xstrojovna General lighting,  !- Name
    3NP:3NPX301Xstrojovna,   !- Zone or ZoneList Name
    Office_Plant_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.8,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#3NP:3NPX301Xstrojovna#GeneralLights;  !- End-Use Subcategory

  Lights,
    3NP:3NPXschodiste General lighting,  !- Name
    3NP:3NPXschodiste,       !- Zone or ZoneList Name
    Office_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.7,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#3NP:3NPXschodiste#GeneralLights;  !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    2NPXSchodiste_IdealHeatSource,  !- Name
    2NP:2NPXschodiste,       !- Zone or ZoneList Name
    2NPXSchodiste_Qdot [10^4W],  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10000,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.2,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========
! Equipment 1

  OtherEquipment,
    1NP:1NPX101 Equipment 1, !- Name
    Electricity,             !- Fuel Type
    1NP:1NPX101,             !- Zone or ZoneList Name
    Office_OpenOff_Equip-fenix,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#1NP:1NPX101#05;  !- End-Use Subcategory

! Equipment 1

  OtherEquipment,
    1NP:1NPX103 Equipment 1, !- Name
    Electricity,             !- Fuel Type
    1NP:1NPX103,             !- Zone or ZoneList Name
    Office_OpenOff_Equip-fenix,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#1NP:1NPX103#05;  !- End-Use Subcategory

! Equipment 1

  OtherEquipment,
    2NP:2NPX202 Equipment 1, !- Name
    Electricity,             !- Fuel Type
    2NP:2NPX202,             !- Zone or ZoneList Name
    2NPX202_Qdot [10^4W],    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10000,                   !- Design Level {W}
    0,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2NP:2NPX202#05;  !- End-Use Subcategory

! Equipment 1

  OtherEquipment,
    2NP:2NPX203 Equipment 1, !- Name
    Electricity,             !- Fuel Type
    2NP:2NPX203,             !- Zone or ZoneList Name
    2NPX203_Qdot [10^4W],    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10000,                   !- Design Level {W}
    0,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2NP:2NPX203#05;  !- End-Use Subcategory

! Equipment 1

  OtherEquipment,
    2NP:2NPX204 Equipment 1, !- Name
    Electricity,             !- Fuel Type
    2NP:2NPX204,             !- Zone or ZoneList Name
    2NPX204_Qdot [10^4W],    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10000,                   !- Design Level {W}
    0,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2NP:2NPX204#05;  !- End-Use Subcategory

! Equipment 1

  OtherEquipment,
    3NP:3NPX301Xstrojovna Equipment 1,  !- Name
    Electricity,             !- Fuel Type
    3NP:3NPX301Xstrojovna,   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#3NP:3NPX301Xstrojovna#05;  !- End-Use Subcategory

! Equipment 1

  OtherEquipment,
    3NP:3NPX303 Equipment 1, !- Name
    Electricity,             !- Fuel Type
    3NP:3NPX303,             !- Zone or ZoneList Name
    Office_OpenOff_Equip-fenix,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#3NP:3NPX303#05;  !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  Daylighting:Controls,
    1NP:1NPXschodiste,       !- Name
    1NP:1NPXschodiste,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    1NP:1NPXschodiste Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    1NP:1NPXschodiste Ref Point 1,  !- Daylighting Reference Point 1 Name
    0.9,                     !- Fraction of Zone Controlled by Reference Point 1
    50;                      !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    2NP:2NPXschodiste,       !- Name
    2NP:2NPXschodiste,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    2NP:2NPXschodiste Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    2NP:2NPXschodiste Ref Point 1,  !- Daylighting Reference Point 1 Name
    0.9,                     !- Fraction of Zone Controlled by Reference Point 1
    50;                      !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    3NP:3NPX301Xstrojovna,   !- Name
    3NP:3NPX301Xstrojovna,   !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    3NP:3NPX301Xstrojovna Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    3NP:3NPX301Xstrojovna Ref Point 1,  !- Daylighting Reference Point 1 Name
    0.9,                     !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    3NP:3NPXschodiste,       !- Name
    3NP:3NPXschodiste,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    3NP:3NPXschodiste Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    3NP:3NPXschodiste Ref Point 1,  !- Daylighting Reference Point 1 Name
    0.9,                     !- Fraction of Zone Controlled by Reference Point 1
    50;                      !- Illuminance Setpoint at Reference Point 1 {lux}

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

  Daylighting:ReferencePoint,
    1NP:1NPXschodiste Ref Point 1,  !- Name
    1NP:1NPXschodiste,       !- Zone Name
    2.539,                   !- X-Coordinate of Reference Point {m}
    25.712,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    2NP:2NPXschodiste Ref Point 1,  !- Name
    2NP:2NPXschodiste,       !- Zone Name
    2.47,                    !- X-Coordinate of Reference Point {m}
    25.152,                  !- Y-Coordinate of Reference Point {m}
    4.4;                     !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    3NP:3NPX301Xstrojovna Ref Point 1,  !- Name
    3NP:3NPX301Xstrojovna,   !- Zone Name
    -4.53,                   !- X-Coordinate of Reference Point {m}
    24.988,                  !- Y-Coordinate of Reference Point {m}
    7.8;                     !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    3NP:3NPXschodiste Ref Point 1,  !- Name
    3NP:3NPXschodiste,       !- Zone Name
    -.009,                   !- X-Coordinate of Reference Point {m}
    24.988,                  !- Y-Coordinate of Reference Point {m}
    7.8;                     !- Z-Coordinate of Reference Point {m}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

  AirflowNetwork:SimulationControl,
    VENT,                    !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    1000,                    !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    1;                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

  AirflowNetwork:MultiZone:Zone,
    1NP:1NPX101,             !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    1NP:1NPXschodiste,       !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    1NP:1NPX103,             !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    2NP:2NPX202,             !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    2NP:2NPXschodiste,       !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    2NP:2NPX203,             !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    2NP:2NPX204,             !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    3NP:3NPX301Xstrojovna,   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    3NP:3NPXschodiste,       !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    3NP:3NPX303,             !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

  AirflowNetwork:MultiZone:Surface,
    1NP:1NPX101_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    1NP:1NPX101_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    1NP:1NPX101_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    1NP:1NPX101_Wall_4_0_0_0_0_0_Win,  !- Surface Name
    1NP:1NPX101_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
    1NP:1NPX101_Wall_4_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    1NP:1NPX101_Wall_4_0_0_1_0_1_Win,  !- Surface Name
    1NP:1NPX101_Wall_4_0_0_1_0_1_Win,  !- Leakage Component Name
    1NP:1NPX101_Wall_4_0_0_1_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    1NP:1NPX101_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    1NP:1NPX101_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    1NP:1NPX101_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    1NP:1NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    1NP:1NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    1NP:1NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    1NP:1NPX103_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    1NP:1NPX103_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    1NP:1NPX103_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    2NP:2NPX202_Wall_4_0_0_0_0_0_Win,  !- Surface Name
    2NP:2NPX202_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
    2NP:2NPX202_Wall_4_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    2NP:2NPXschodiste_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    2NP:2NPXschodiste_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    2NP:2NPXschodiste_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    2NP:2NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    2NP:2NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    2NP:2NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    2NP:2NPXschodiste_Wall_3_0_0_1_0_1_Win,  !- Surface Name
    2NP:2NPXschodiste_Wall_3_0_0_1_0_1_Win,  !- Leakage Component Name
    2NP:2NPXschodiste_Wall_3_0_0_1_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    2NP:2NPX203_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    2NP:2NPX203_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    2NP:2NPX203_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    2NP:2NPX203_Wall_6_0_0_0_0_0_Win,  !- Surface Name
    2NP:2NPX203_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
    2NP:2NPX203_Wall_6_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    2NP:2NPX204_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    2NP:2NPX204_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    2NP:2NPX204_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    3NP:3NPX301Xstrojovna_Wall_4_0_0_0_0_0_Win,  !- Surface Name
    3NP:3NPX301Xstrojovna_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
    3NP:3NPX301Xstrojovna_Wall_4_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    3NP:3NPXschodiste_Wall_2_1_0_0_0_0_Win,  !- Surface Name
    3NP:3NPXschodiste_Wall_2_1_0_0_0_0_Win,  !- Leakage Component Name
    3NP:3NPXschodiste_Wall_2_1_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    3NP:3NPX303_Wall_2_1_0_0_0_0_Win,  !- Surface Name
    3NP:3NPX303_Wall_2_1_0_0_0_0_Win,  !- Leakage Component Name
    3NP:3NPX303_Wall_2_1_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    3NP:3NPX303_Wall_6_0_0_0_0_0_Win,  !- Surface Name
    3NP:3NPX303_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
    3NP:3NPX303_Wall_6_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    3NP:3NPX303_Wall_6_0_0_1_0_1_Win,  !- Surface Name
    3NP:3NPX303_Wall_6_0_0_1_0_1_Win,  !- Leakage Component Name
    3NP:3NPX303_Wall_6_0_0_1_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Extra Crack 1,           !- Surface Name
    Extra Crack 1,           !- Leakage Component Name
    Extra Crack 1,           !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Extra Crack 2,           !- Surface Name
    Extra Crack 2,           !- Leakage Component Name
    Extra Crack 2,           !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Extra Crack 3,           !- Surface Name
    Extra Crack 3,           !- Leakage Component Name
    Extra Crack 3,           !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Extra Crack 4,           !- Surface Name
    Extra Crack 4,           !- Leakage Component Name
    Extra Crack 4,           !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Extra Crack 5,           !- Surface Name
    Extra Crack 5,           !- Leakage Component Name
    Extra Crack 5,           !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Extra Crack 6,           !- Surface Name
    Extra Crack 6,           !- Leakage Component Name
    Extra Crack 6,           !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS ===========

  AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,  !- Name
    20,                      !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK ===========

  AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,            !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.66,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Extra Crack 1,           !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.5,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Extra Crack 2,           !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.5,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Extra Crack 3,           !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.5,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Extra Crack 4,           !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.5,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Extra Crack 5,           !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.5,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Extra Crack 6,           !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.5,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    1NP:1NPX101_Wall_3_0_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    1NP:1NPX101_Wall_4_0_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    1NP:1NPX101_Wall_4_0_0_1_0_1_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    1NP:1NPX101_Wall_5_0_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    1NP:1NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

! Window Multiplier = 2

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    1NP:1NPX103_Wall_5_0_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    2NP:2NPX202_Wall_4_0_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    2NP:2NPXschodiste_Wall_2_0_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    2NP:2NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    2NP:2NPXschodiste_Wall_3_0_0_1_0_1_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    2NP:2NPX203_Wall_5_0_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    2NP:2NPX203_Wall_6_0_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

! Window Multiplier = 2

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    2NP:2NPX204_Wall_5_0_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    3NP:3NPX301Xstrojovna_Wall_4_0_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    3NP:3NPXschodiste_Wall_2_1_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    3NP:3NPX303_Wall_2_1_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    3NP:3NPX303_Wall_6_0_0_0_0_0_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    3NP:3NPX303_Wall_6_0_0_1_0_1_Win,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE ===========

  AirflowNetwork:MultiZone:ExternalNode,
    1NP:1NPX101_Wall_3_0_0_0_0_0_Win,  !- Name
    1.6,                     !- External Node Height {m}
    1NP:1NPX101_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    1NP:1NPX101_Wall_4_0_0_0_0_0_Win,  !- Name
    1.6,                     !- External Node Height {m}
    1NP:1NPX101_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    1NP:1NPX101_Wall_4_0_0_1_0_1_Win,  !- Name
    1.6,                     !- External Node Height {m}
    1NP:1NPX101_Wall_4_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    1NP:1NPX101_Wall_5_0_0_0_0_0_Win,  !- Name
    1.61,                    !- External Node Height {m}
    1NP:1NPX101_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    1NP:1NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- Name
    2.4,                     !- External Node Height {m}
    1NP:1NPXschodiste_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    1NP:1NPX103_Wall_5_0_0_0_0_0_Win,  !- Name
    2.21,                    !- External Node Height {m}
    1NP:1NPX103_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    2NP:2NPX202_Wall_4_0_0_0_0_0_Win,  !- Name
    6.79,                    !- External Node Height {m}
    2NP:2NPX202_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    2NP:2NPXschodiste_Wall_2_0_0_0_0_0_Win,  !- Name
    7.47,                    !- External Node Height {m}
    2NP:2NPXschodiste_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    2NP:2NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- Name
    7,                       !- External Node Height {m}
    2NP:2NPXschodiste_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    2NP:2NPXschodiste_Wall_3_0_0_1_0_1_Win,  !- Name
    7.01,                    !- External Node Height {m}
    2NP:2NPXschodiste_Wall_3_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    2NP:2NPX203_Wall_5_0_0_0_0_0_Win,  !- Name
    6.79,                    !- External Node Height {m}
    2NP:2NPX203_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    2NP:2NPX203_Wall_6_0_0_0_0_0_Win,  !- Name
    6.81,                    !- External Node Height {m}
    2NP:2NPX203_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    2NP:2NPX204_Wall_5_0_0_0_0_0_Win,  !- Name
    6.81,                    !- External Node Height {m}
    2NP:2NPX204_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    3NP:3NPX301Xstrojovna_Wall_4_0_0_0_0_0_Win,  !- Name
    11.2,                    !- External Node Height {m}
    3NP:3NPX301Xstrojovna_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    3NP:3NPXschodiste_Wall_2_1_0_0_0_0_Win,  !- Name
    11.36,                   !- External Node Height {m}
    3NP:3NPXschodiste_Wall_2_1_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    3NP:3NPX303_Wall_2_1_0_0_0_0_Win,  !- Name
    11.36,                   !- External Node Height {m}
    3NP:3NPX303_Wall_2_1_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    3NP:3NPX303_Wall_6_0_0_0_0_0_Win,  !- Name
    11.24,                   !- External Node Height {m}
    3NP:3NPX303_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    3NP:3NPX303_Wall_6_0_0_1_0_1_Win,  !- Name
    11.24,                   !- External Node Height {m}
    3NP:3NPX303_Wall_6_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Extra Crack 1,           !- Name
    0,                       !- External Node Height {m}
    Extra Crack 1;           !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Extra Crack 2,           !- Name
    0,                       !- External Node Height {m}
    Extra Crack 2;           !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Extra Crack 3,           !- Name
    0,                       !- External Node Height {m}
    Extra Crack 3;           !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Extra Crack 4,           !- Name
    0,                       !- External Node Height {m}
    Extra Crack 4;           !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Extra Crack 5,           !- Name
    0,                       !- External Node Height {m}
    Extra Crack 5;           !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Extra Crack 6,           !- Name
    0,                       !- External Node Height {m}
    Extra Crack 6;           !- Wind Pressure Coefficient Curve Name

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY ===========

  AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                 !- Name
    0,                       !- Wind Direction 1 {deg}
    45,                      !- Wind Direction 2 {deg}
    90,                      !- Wind Direction 3 {deg}
    135,                     !- Wind Direction 4 {deg}
    180,                     !- Wind Direction 5 {deg}
    225,                     !- Wind Direction 6 {deg}
    270,                     !- Wind Direction 7 {deg}
    315;                     !- Wind Direction 8 {deg}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES ===========

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    1NP:1NPX101_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.3994,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1006,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2992,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3499,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2003,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3497,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3001,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.0992;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    1NP:1NPX101_Wall_4_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3001,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3496,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2004,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3499,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2989,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1008,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.3992,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.0989;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    1NP:1NPX101_Wall_4_0_0_1_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3001,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3496,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2004,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3499,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2989,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1008,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.3992,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.0989;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    1NP:1NPX101_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2003,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3497,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3001,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.0992,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.3994,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1006,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2992,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3499;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    1NP:1NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.3994,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1006,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2992,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3499,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2003,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3497,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3001,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.0992;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    1NP:1NPX103_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2003,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3497,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3001,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.0992,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.3994,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1006,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2992,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3499;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    2NP:2NPX202_Wall_4_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    2NP:2NPXschodiste_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2969,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1023,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.3977,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.0969,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3004,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3488,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2012,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3496;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    2NP:2NPXschodiste_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    2NP:2NPXschodiste_Wall_3_0_0_1_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    2NP:2NPX203_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    2NP:2NPX203_Wall_6_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    2NP:2NPX204_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    3NP:3NPX301Xstrojovna_Wall_4_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    3NP:3NPXschodiste_Wall_2_1_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    3NP:3NPX303_Wall_2_1_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    3NP:3NPX303_Wall_6_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    3NP:3NPX303_Wall_6_0_0_1_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Extra Crack 1,           !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0,                       !- Wind Pressure Coefficient Value 1 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 2 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 3 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 4 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 5 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 6 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 7 {dimensionless}
    0;                       !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Extra Crack 2,           !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0,                       !- Wind Pressure Coefficient Value 1 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 2 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 3 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 4 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 5 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 6 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 7 {dimensionless}
    0;                       !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Extra Crack 3,           !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0,                       !- Wind Pressure Coefficient Value 1 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 2 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 3 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 4 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 5 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 6 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 7 {dimensionless}
    0;                       !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Extra Crack 4,           !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0,                       !- Wind Pressure Coefficient Value 1 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 2 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 3 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 4 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 5 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 6 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 7 {dimensionless}
    0;                       !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Extra Crack 5,           !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0,                       !- Wind Pressure Coefficient Value 1 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 2 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 3 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 4 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 5 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 6 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 7 {dimensionless}
    0;                       !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Extra Crack 6,           !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0,                       !- Wind Pressure Coefficient Value 1 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 2 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 3 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 4 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 5 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 6 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 7 {dimensionless}
    0;                       !- Wind Pressure Coefficient Value 8 {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    1NP:1NPX101,             !- Name
    Sum,                     !- Outdoor Air Method
    0.02,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ_fenix;!- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    1NP:1NPXschodiste,       !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ_fenix;!- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    1NP:1NPX103,             !- Name
    Sum,                     !- Outdoor Air Method
    0.02,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ_fenix;!- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    2NP:2NPX202,             !- Name
    Sum,                     !- Outdoor Air Method
    0.02,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ_fenix;!- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    2NP:2NPXschodiste,       !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ_fenix;!- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    2NP:2NPX203,             !- Name
    Sum,                     !- Outdoor Air Method
    0.02,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ_fenix;!- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    2NP:2NPX204,             !- Name
    Sum,                     !- Outdoor Air Method
    0.02,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ_fenix;!- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    3NP:3NPX301Xstrojovna,   !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_Plant_Occ;        !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    3NP:3NPXschodiste,       !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ_fenix;!- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    3NP:3NPX303,             !- Name
    Sum,                     !- Outdoor Air Method
    0.02,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ_fenix;!- Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

  DesignSpecification:ZoneAirDistribution,
    1NP:1NPX101,             !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    1NP:1NPXschodiste,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    1NP:1NPX103,             !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    2NP:2NPX202,             !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    2NP:2NPXschodiste,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    2NP:2NPX203,             !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    2NP:2NPX204,             !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    3NP:3NPX301Xstrojovna,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    3NP:3NPXschodiste,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    3NP:3NPX303,             !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    1NP:1NPX101,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1NP:1NPX101,             !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    1NP:1NPX101;             !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    1NP:1NPXschodiste,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1NP:1NPXschodiste,       !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    1NP:1NPXschodiste;       !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    1NP:1NPX103,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1NP:1NPX103,             !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    1NP:1NPX103;             !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    2NP:2NPX202,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2NP:2NPX202,             !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    2NP:2NPX202;             !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    2NP:2NPXschodiste,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2NP:2NPXschodiste,       !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    2NP:2NPXschodiste;       !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    2NP:2NPX203,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2NP:2NPX203,             !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    2NP:2NPX203;             !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    2NP:2NPX204,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2NP:2NPX204,             !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    2NP:2NPX204;             !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    3NP:3NPX301Xstrojovna,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    3NP:3NPX301Xstrojovna,   !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    3NP:3NPX301Xstrojovna;   !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    3NP:3NPXschodiste,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    3NP:3NPXschodiste,       !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    3NP:3NPXschodiste;       !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    3NP:3NPX303,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    3NP:3NPX303,             !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    3NP:3NPX303;             !- Design Specification Zone Air Distribution Object Name

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    1NP:1NPX101 Thermostat,  !- Name
    1NP:1NPX101,             !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1NP:1NPX101;  !- Control 1 Name

  ZoneControl:Thermostat,
    1NP:1NPXschodiste Thermostat,  !- Name
    1NP:1NPXschodiste,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1NP:1NPXschodiste;  !- Control 1 Name

  ZoneControl:Thermostat,
    1NP:1NPX103 Thermostat,  !- Name
    1NP:1NPX103,             !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1NP:1NPX103;  !- Control 1 Name

  ZoneControl:Thermostat,
    2NP:2NPX202 Thermostat,  !- Name
    2NP:2NPX202,             !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2NP:2NPX202;  !- Control 1 Name

  ZoneControl:Thermostat,
    2NP:2NPXschodiste Thermostat,  !- Name
    2NP:2NPXschodiste,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2NP:2NPXschodiste;  !- Control 1 Name

  ZoneControl:Thermostat,
    2NP:2NPX203 Thermostat,  !- Name
    2NP:2NPX203,             !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2NP:2NPX203;  !- Control 1 Name

  ZoneControl:Thermostat,
    2NP:2NPX204 Thermostat,  !- Name
    2NP:2NPX204,             !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2NP:2NPX204;  !- Control 1 Name

  ZoneControl:Thermostat,
    3NP:3NPX301Xstrojovna Thermostat,  !- Name
    3NP:3NPX301Xstrojovna,   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 3NP:3NPX301Xstrojovna;  !- Control 1 Name

  ZoneControl:Thermostat,
    3NP:3NPXschodiste Thermostat,  !- Name
    3NP:3NPXschodiste,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 3NP:3NPXschodiste;  !- Control 1 Name

  ZoneControl:Thermostat,
    3NP:3NPX303 Thermostat,  !- Name
    3NP:3NPX303,             !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 3NP:3NPX303;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1NP:1NPX101,  !- Name
    1NP:1NPX101 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    1NP:1NPX101 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1NP:1NPXschodiste,  !- Name
    1NP:1NPXschodiste Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    1NP:1NPXschodiste Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1NP:1NPX103,  !- Name
    1NP:1NPX103 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    1NP:1NPX103 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2NP:2NPX202,  !- Name
    2NP:2NPX202 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    2NP:2NPX202 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2NP:2NPXschodiste,  !- Name
    2NP:2NPXschodiste Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    2NP:2NPXschodiste Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2NP:2NPX203,  !- Name
    2NP:2NPX203 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    2NP:2NPX203 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2NP:2NPX204,  !- Name
    2NP:2NPX204 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    2NP:2NPX204 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 3NP:3NPX301Xstrojovna,  !- Name
    3NP:3NPX301Xstrojovna Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    3NP:3NPX301Xstrojovna Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 3NP:3NPXschodiste,  !- Name
    3NP:3NPXschodiste Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    3NP:3NPXschodiste Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 3NP:3NPX303,  !- Name
    3NP:3NPX303 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    3NP:3NPX303 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

  ZoneHVAC:IdealLoadsAirSystem,
    1NP:1NPX101 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1NP:1NPX101 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    33,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    1NP:1NPX101 Heating Availability Sch,  !- Heating Availability Schedule Name
    1NP:1NPX101 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    1NP:1NPX101,             !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    1NP:1NPXschodiste Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1NP:1NPXschodiste In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    33,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    1NP:1NPXschodiste Heating Availability Sch,  !- Heating Availability Schedule Name
    1NP:1NPXschodiste Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    1NP:1NPXschodiste,       !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    1NP:1NPX103 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1NP:1NPX103 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    33,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    1NP:1NPX103 Heating Availability Sch,  !- Heating Availability Schedule Name
    1NP:1NPX103 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    1NP:1NPX103,             !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    2NP:2NPX202 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2NP:2NPX202 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    33,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    2NP:2NPX202 Heating Availability Sch,  !- Heating Availability Schedule Name
    2NP:2NPX202 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    2NP:2NPX202,             !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    2NP:2NPXschodiste Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2NP:2NPXschodiste In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    33,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    2NP:2NPXschodiste Heating Availability Sch,  !- Heating Availability Schedule Name
    2NP:2NPXschodiste Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    2NP:2NPX203 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2NP:2NPX203 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    33,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    2NP:2NPX203 Heating Availability Sch,  !- Heating Availability Schedule Name
    2NP:2NPX203 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    2NP:2NPX203,             !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    2NP:2NPX204 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2NP:2NPX204 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    33,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    2NP:2NPX204 Heating Availability Sch,  !- Heating Availability Schedule Name
    2NP:2NPX204 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    2NP:2NPX204,             !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    3NP:3NPX301Xstrojovna Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 3NP:3NPX301Xstrojovna In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    33,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    3NP:3NPX301Xstrojovna Heating Availability Sch,  !- Heating Availability Schedule Name
    3NP:3NPX301Xstrojovna Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    3NP:3NPX301Xstrojovna,   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    3NP:3NPXschodiste Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 3NP:3NPXschodiste In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    33,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    3NP:3NPXschodiste Heating Availability Sch,  !- Heating Availability Schedule Name
    3NP:3NPXschodiste Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    3NP:3NPXschodiste,       !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    3NP:3NPX303 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 3NP:3NPX303 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    33,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    3NP:3NPX303 Heating Availability Sch,  !- Heating Availability Schedule Name
    3NP:3NPX303 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    3NP:3NPX303,             !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    1NP:1NPX101 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1NP:1NPX101 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  ZoneHVAC:EquipmentList,
    1NP:1NPXschodiste Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1NP:1NPXschodiste Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  ZoneHVAC:EquipmentList,
    1NP:1NPX103 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1NP:1NPX103 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  ZoneHVAC:EquipmentList,
    2NP:2NPX202 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2NP:2NPX202 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  ZoneHVAC:EquipmentList,
    2NP:2NPXschodiste Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2NP:2NPXschodiste Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  ZoneHVAC:EquipmentList,
    2NP:2NPX203 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2NP:2NPX203 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  ZoneHVAC:EquipmentList,
    2NP:2NPX204 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2NP:2NPX204 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  ZoneHVAC:EquipmentList,
    3NP:3NPX301Xstrojovna Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    3NP:3NPX301Xstrojovna Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  ZoneHVAC:EquipmentList,
    3NP:3NPXschodiste Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    3NP:3NPXschodiste Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  ZoneHVAC:EquipmentList,
    3NP:3NPX303 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    3NP:3NPX303 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    1NP:1NPX101,             !- Zone Name
    1NP:1NPX101 Equipment,   !- Zone Conditioning Equipment List Name
    1NP:1NPX101 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1NP:1NPX101 Zone,   !- Zone Air Node Name
    Node 1NP:1NPX101 Out;    !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    1NP:1NPXschodiste,       !- Zone Name
    1NP:1NPXschodiste Equipment,  !- Zone Conditioning Equipment List Name
    1NP:1NPXschodiste Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1NP:1NPXschodiste Zone,  !- Zone Air Node Name
    Node 1NP:1NPXschodiste Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    1NP:1NPX103,             !- Zone Name
    1NP:1NPX103 Equipment,   !- Zone Conditioning Equipment List Name
    1NP:1NPX103 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1NP:1NPX103 Zone,   !- Zone Air Node Name
    Node 1NP:1NPX103 Out;    !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    2NP:2NPX202,             !- Zone Name
    2NP:2NPX202 Equipment,   !- Zone Conditioning Equipment List Name
    2NP:2NPX202 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2NP:2NPX202 Zone,   !- Zone Air Node Name
    Node 2NP:2NPX202 Out;    !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    2NP:2NPXschodiste,       !- Zone Name
    2NP:2NPXschodiste Equipment,  !- Zone Conditioning Equipment List Name
    2NP:2NPXschodiste Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2NP:2NPXschodiste Zone,  !- Zone Air Node Name
    Node 2NP:2NPXschodiste Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    2NP:2NPX203,             !- Zone Name
    2NP:2NPX203 Equipment,   !- Zone Conditioning Equipment List Name
    2NP:2NPX203 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2NP:2NPX203 Zone,   !- Zone Air Node Name
    Node 2NP:2NPX203 Out;    !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    2NP:2NPX204,             !- Zone Name
    2NP:2NPX204 Equipment,   !- Zone Conditioning Equipment List Name
    2NP:2NPX204 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2NP:2NPX204 Zone,   !- Zone Air Node Name
    Node 2NP:2NPX204 Out;    !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    3NP:3NPX301Xstrojovna,   !- Zone Name
    3NP:3NPX301Xstrojovna Equipment,  !- Zone Conditioning Equipment List Name
    3NP:3NPX301Xstrojovna Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3NP:3NPX301Xstrojovna Zone,  !- Zone Air Node Name
    Node 3NP:3NPX301Xstrojovna Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    3NP:3NPXschodiste,       !- Zone Name
    3NP:3NPXschodiste Equipment,  !- Zone Conditioning Equipment List Name
    3NP:3NPXschodiste Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3NP:3NPXschodiste Zone,  !- Zone Air Node Name
    Node 3NP:3NPXschodiste Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    3NP:3NPX303,             !- Zone Name
    3NP:3NPX303 Equipment,   !- Zone Conditioning Equipment List Name
    3NP:3NPX303 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3NP:3NPX303 Zone,   !- Zone Air Node Name
    Node 3NP:3NPX303 Out;    !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    1NP:1NPX101 Inlets,      !- Name
    Node 1NP:1NPX101 In;     !- Node 1 Name

  NodeList,
    1NP:1NPXschodiste Inlets,!- Name
    Node 1NP:1NPXschodiste In;  !- Node 1 Name

  NodeList,
    1NP:1NPX103 Inlets,      !- Name
    Node 1NP:1NPX103 In;     !- Node 1 Name

  NodeList,
    2NP:2NPX202 Inlets,      !- Name
    Node 2NP:2NPX202 In;     !- Node 1 Name

  NodeList,
    2NP:2NPXschodiste Inlets,!- Name
    Node 2NP:2NPXschodiste In;  !- Node 1 Name

  NodeList,
    2NP:2NPX203 Inlets,      !- Name
    Node 2NP:2NPX203 In;     !- Node 1 Name

  NodeList,
    2NP:2NPX204 Inlets,      !- Name
    Node 2NP:2NPX204 In;     !- Node 1 Name

  NodeList,
    3NP:3NPX301Xstrojovna Inlets,  !- Name
    Node 3NP:3NPX301Xstrojovna In;  !- Node 1 Name

  NodeList,
    3NP:3NPXschodiste Inlets,!- Name
    Node 3NP:3NPXschodiste In;  !- Node 1 Name

  NodeList,
    3NP:3NPX303 Inlets,      !- Name
    Node 3NP:3NPX303 In;     !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

  ExternalInterface,
    PtolemyServer;           !- Name of External Interface

!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:SCHEDULE ===========

  ExternalInterface:Schedule,
    2NPX202_Qdot [10^4W],    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.001;                   !- Initial Value

  ExternalInterface:Schedule,
    2NPXSchodiste_Qdot [10^4W],  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.005;                   !- Initial Value

  ExternalInterface:Schedule,
    2NPX203_Qdot [10^4W],    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.005;                   !- Initial Value

  ExternalInterface:Schedule,
    2NPX204_Qdot [10^4W],    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.005;                   !- Initial Value

  ExternalInterface:Schedule,
    1NP:1NPX101 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

  ExternalInterface:Schedule,
    1NP:1NPXSchodiste Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

  ExternalInterface:Schedule,
    1NP:1NPX103 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

  ExternalInterface:Schedule,
    2NP:2NPX202 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

  ExternalInterface:Schedule,
    2NP:2NPXSchodiste Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

  ExternalInterface:Schedule,
    2NP:2NPX203 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

  ExternalInterface:Schedule,
    2NP:2NPX204 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

  ExternalInterface:Schedule,
    3NP:3NPX301XStrojovna Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

  ExternalInterface:Schedule,
    3NP:3NPXSchodiste Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

  ExternalInterface:Schedule,
    3NP:3NPX303 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

  ExternalInterface:Schedule,
    1NP:1NPX101 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    25;                      !- Initial Value

  ExternalInterface:Schedule,
    1NP:1NPXSchodiste Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    25;                      !- Initial Value

  ExternalInterface:Schedule,
    1NP:1NPX103 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    25;                      !- Initial Value

  ExternalInterface:Schedule,
    2NP:2NPX202 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    25;                      !- Initial Value

  ExternalInterface:Schedule,
    2NP:2NPXSchodiste Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    25;                      !- Initial Value

  ExternalInterface:Schedule,
    2NP:2NPX203 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    25;                      !- Initial Value

  ExternalInterface:Schedule,
    2NP:2NPX204 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    25;                      !- Initial Value

  ExternalInterface:Schedule,
    3NP:3NPX301XStrojovna Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    25;                      !- Initial Value

  ExternalInterface:Schedule,
    3NP:3NPXSchodiste Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    25;                      !- Initial Value

  ExternalInterface:Schedule,
    3NP:3NPX303 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    25;                      !- Initial Value

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,1NP:1NPX101,Zone Mean Air Temperature,timestep,On;

  Output:Variable,1NP:1NPX101,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,1NP:1NPX101,Zone Operative Temperature,timestep,On;

  Output:Variable,1NP:1NPX101,Zone Air Relative Humidity,timestep,On;

  Output:Variable,1NP:1NPXSchodiste,Zone Mean Air Temperature,timestep,On;

  Output:Variable,1NP:1NPXSchodiste,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,1NP:1NPXSchodiste,Zone Operative Temperature,timestep,On;

  Output:Variable,1NP:1NPXSchodiste,Zone Air Relative Humidity,timestep,On;

  Output:Variable,1NP:1NPX103,Zone Mean Air Temperature,timestep,On;

  Output:Variable,1NP:1NPX103,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,1NP:1NPX103,Zone Operative Temperature,timestep,On;

  Output:Variable,1NP:1NPX103,Zone Air Relative Humidity,timestep,On;

  Output:Variable,2NP:2NPX202,Zone Mean Air Temperature,timestep,On;

  Output:Variable,2NP:2NPX202,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,2NP:2NPX202,Zone Operative Temperature,timestep,On;

  Output:Variable,2NP:2NPX202,Zone Air Relative Humidity,timestep,On;

  Output:Variable,2NP:2NPXSchodiste,Zone Mean Air Temperature,timestep,On;

  Output:Variable,2NP:2NPXSchodiste,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,2NP:2NPXSchodiste,Zone Operative Temperature,timestep,On;

  Output:Variable,2NP:2NPXSchodiste,Zone Air Relative Humidity,timestep,On;

  Output:Variable,2NP:2NPX203,Zone Mean Air Temperature,timestep,On;

  Output:Variable,2NP:2NPX203,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,2NP:2NPX203,Zone Operative Temperature,timestep,On;

  Output:Variable,2NP:2NPX203,Zone Air Relative Humidity,timestep,On;

  Output:Variable,2NP:2NPX204,Zone Mean Air Temperature,timestep,On;

  Output:Variable,2NP:2NPX204,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,2NP:2NPX204,Zone Operative Temperature,timestep,On;

  Output:Variable,2NP:2NPX204,Zone Air Relative Humidity,timestep,On;

  Output:Variable,3NP:3NPX301XStrojovna,Zone Mean Air Temperature,timestep,On;

  Output:Variable,3NP:3NPX301XStrojovna,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,3NP:3NPX301XStrojovna,Zone Operative Temperature,timestep,On;

  Output:Variable,3NP:3NPX301XStrojovna,Zone Air Relative Humidity,timestep,On;

  Output:Variable,3NP:3NPXSchodiste,Zone Mean Air Temperature,timestep,On;

  Output:Variable,3NP:3NPXSchodiste,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,3NP:3NPXSchodiste,Zone Operative Temperature,timestep,On;

  Output:Variable,3NP:3NPXSchodiste,Zone Air Relative Humidity,timestep,On;

  Output:Variable,3NP:3NPX303,Zone Mean Air Temperature,timestep,On;

  Output:Variable,3NP:3NPX303,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,3NP:3NPX303,Zone Operative Temperature,timestep,On;

  Output:Variable,3NP:3NPX303,Zone Air Relative Humidity,timestep,On;

  Output:Variable,1NP:1NPX101,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,1NP:1NPX101,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,1NP:1NPXSchodiste,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,1NP:1NPXSchodiste,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,1NP:1NPX103,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,1NP:1NPX103,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,2NP:2NPX202,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,2NP:2NPX202,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,2NP:2NPXSchodiste,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,2NP:2NPXSchodiste,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,2NP:2NPX203,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,2NP:2NPX203,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,2NP:2NPX204,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,2NP:2NPX204,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,3NP:3NPX301XStrojovna,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,3NP:3NPX301XStrojovna,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,3NP:3NPXSchodiste,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,3NP:3NPXSchodiste,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,3NP:3NPX303,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,3NP:3NPX303,Zone Air System Sensible Cooling Rate,timestep;

! Output:Variable,
! Block1:1NPSchodiste Electric Radiator,  !- Key Value
! Baseboard Radiant Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block1:1NPSchodiste Electric Radiator,  !- Key Value
! Baseboard Convective Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block2:2NP202 Electric Radiator,  !- Key Value
! Baseboard Radiant Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block2:2NP202 Electric Radiator,  !- Key Value
! Baseboard Convective Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block2:2NPSchodiste Electric Radiator,  !- Key Value
! Baseboard Radiant Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block2:2NPSchodiste Electric Radiator,  !- Key Value
! Baseboard Convective Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block2:2NP203 Electric Radiator,  !- Key Value
! Baseboard Radiant Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block2:2NP203 Electric Radiator,  !- Key Value
! Baseboard Convective Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block2:2NP204 Electric Radiator,  !- Key Value
! Baseboard Radiant Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block2:2NP204 Electric Radiator,  !- Key Value
! Baseboard Convective Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block3:3NP301Strojovna Electric Radiator,  !- Key Value
! Baseboard Radiant Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block3:3NP301Strojovna Electric Radiator,  !- Key Value
! Baseboard Convective Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block3:3NPSchodiste Electric Radiator,  !- Key Value
! Baseboard Radiant Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block3:3NPSchodiste Electric Radiator,  !- Key Value
! Baseboard Convective Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block3:3NP303 Electric Radiator,  !- Key Value
! Baseboard Radiant Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency
! Output:Variable,
! Block3:3NP303 Electric Radiator,  !- Key Value
! Baseboard Convective Heating Rate,  !- Variable Name
! timestep;                !- Reporting Frequency

  Output:Variable,1NP:1NPX101,Zone People Sensible Heating Rate,timestep;

  Output:Variable,1NP:1NPX101,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,1NP:1NPX101,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,1NP:1NPX101,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

! Output:Variable,
! 1NP:1NPX101,              !- Key Value
! Zone Other Equipment Total Heating Energy,  !- Variable Name
! timestep;                !- Reporting Frequency

  Output:Variable,1NP:1NPX101,AFN Zone Infiltration Sensible Heat Gain Rate,timestep;

  Output:Variable,1NP:1NPX101,AFN Zone Infiltration Sensible Heat Loss Rate,timestep;

  Output:Variable,1NP:1NPX101,AFN Zone Mixing Sensible Heat Gain Rate,timestep;

  Output:Variable,1NP:1NPX101,AFN Zone Mixing Sensible Heat Loss Rate,timestep;

  Output:Variable,1NP:1NPXSchodiste,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,1NP:1NPXSchodiste,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,1NP:1NPXSchodiste,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

! Output:Variable,
! 1NP:1NPXSchodiste,        !- Key Value
! Zone Other Equipment Total Heating Energy,  !- Variable Name
! timestep;                !- Reporting Frequency

  Output:Variable,1NP:1NPXSchodiste,AFN Zone Infiltration Sensible Heat Gain Rate,timestep;

  Output:Variable,1NP:1NPXSchodiste,AFN Zone Infiltration Sensible Heat Loss Rate,timestep;

  Output:Variable,1NP:1NPXSchodiste,AFN Zone Mixing Sensible Heat Gain Rate,timestep;

  Output:Variable,1NP:1NPXSchodiste,AFN Zone Mixing Sensible Heat Loss Rate,timestep;

  Output:Variable,1NP:1NPX103,Zone People Sensible Heating Rate,timestep;

  Output:Variable,1NP:1NPX103,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,1NP:1NPX103,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,1NP:1NPX103,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

! Output:Variable,
! 1NP:1NPX103,              !- Key Value
! Zone Other Equipment Total Heating Energy,  !- Variable Name
! timestep;                !- Reporting Frequency

  Output:Variable,1NP:1NPX103,AFN Zone Infiltration Sensible Heat Gain Rate,timestep;

  Output:Variable,1NP:1NPX103,AFN Zone Infiltration Sensible Heat Loss Rate,timestep;

  Output:Variable,1NP:1NPX103,AFN Zone Mixing Sensible Heat Gain Rate,timestep;

  Output:Variable,1NP:1NPX103,AFN Zone Mixing Sensible Heat Loss Rate,timestep;

  Output:Variable,2NP:2NPX202,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,2NP:2NPX202,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,2NP:2NPX202,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

! Output:Variable,
! 2NP:2NPX202,              !- Key Value
! Zone Other Equipment Total Heating Energy,  !- Variable Name
! timestep;                !- Reporting Frequency

  Output:Variable,2NP:2NPX202,AFN Zone Infiltration Sensible Heat Gain Rate,timestep;

  Output:Variable,2NP:2NPX202,AFN Zone Infiltration Sensible Heat Loss Rate,timestep;

  Output:Variable,2NP:2NPX202,AFN Zone Mixing Sensible Heat Gain Rate,timestep;

  Output:Variable,2NP:2NPX202,AFN Zone Mixing Sensible Heat Loss Rate,timestep;

  Output:Variable,2NP:2NPXSchodiste,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,2NP:2NPXSchodiste,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,2NP:2NPXSchodiste,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

! Output:Variable,
! 2NP:2NPXSchodiste,        !- Key Value
! Zone Other Equipment Total Heating Energy,  !- Variable Name
! timestep;                !- Reporting Frequency

  Output:Variable,2NP:2NPXSchodiste,AFN Zone Infiltration Sensible Heat Gain Rate,timestep;

  Output:Variable,2NP:2NPXSchodiste,AFN Zone Infiltration Sensible Heat Loss Rate,timestep;

  Output:Variable,2NP:2NPXSchodiste,AFN Zone Mixing Sensible Heat Gain Rate,timestep;

  Output:Variable,2NP:2NPXSchodiste,AFN Zone Mixing Sensible Heat Loss Rate,timestep;

  Output:Variable,2NP:2NPX203,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,2NP:2NPX203,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,2NP:2NPX203,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

! Output:Variable,
! 2NP:2NPX203,              !- Key Value
! Zone Other Equipment Total Heating Energy,  !- Variable Name
! timestep;                !- Reporting Frequency

  Output:Variable,2NP:2NPX203,AFN Zone Infiltration Sensible Heat Gain Rate,timestep;

  Output:Variable,2NP:2NPX203,AFN Zone Infiltration Sensible Heat Loss Rate,timestep;

  Output:Variable,2NP:2NPX203,AFN Zone Mixing Sensible Heat Gain Rate,timestep;

  Output:Variable,2NP:2NPX203,AFN Zone Mixing Sensible Heat Loss Rate,timestep;

  Output:Variable,2NP:2NPX204,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,2NP:2NPX204,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,2NP:2NPX204,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

! Output:Variable,
! 2NP:2NPX204,              !- Key Value
! Zone Other Equipment Total Heating Energy,  !- Variable Name
! timestep;                !- Reporting Frequency

  Output:Variable,2NP:2NPX204,AFN Zone Infiltration Sensible Heat Gain Rate,timestep;

  Output:Variable,2NP:2NPX204,AFN Zone Infiltration Sensible Heat Loss Rate,timestep;

  Output:Variable,2NP:2NPX204,AFN Zone Mixing Sensible Heat Gain Rate,timestep;

  Output:Variable,2NP:2NPX204,AFN Zone Mixing Sensible Heat Loss Rate,timestep;

  Output:Variable,3NP:3NPX301XStrojovna,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,3NP:3NPX301XStrojovna,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,3NP:3NPX301XStrojovna,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

! Output:Variable,
! 3NP:3NPX301XStrojovna,     !- Key Value
! Zone Other Equipment Total Heating Energy,  !- Variable Name
! timestep;                !- Reporting Frequency

  Output:Variable,3NP:3NPX301XStrojovna,AFN Zone Infiltration Sensible Heat Gain Rate,timestep;

  Output:Variable,3NP:3NPX301XStrojovna,AFN Zone Infiltration Sensible Heat Loss Rate,timestep;

  Output:Variable,3NP:3NPX301XStrojovna,AFN Zone Mixing Sensible Heat Gain Rate,timestep;

  Output:Variable,3NP:3NPX301XStrojovna,AFN Zone Mixing Sensible Heat Loss Rate,timestep;

  Output:Variable,3NP:3NPXSchodiste,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,3NP:3NPXSchodiste,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,3NP:3NPXSchodiste,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

! Output:Variable,
! 3NP:3NPXSchodiste,        !- Key Value
! Zone Other Equipment Total Heating Energy,  !- Variable Name
! timestep;                !- Reporting Frequency

  Output:Variable,3NP:3NPXSchodiste,AFN Zone Infiltration Sensible Heat Gain Rate,timestep;

  Output:Variable,3NP:3NPXSchodiste,AFN Zone Infiltration Sensible Heat Loss Rate,timestep;

  Output:Variable,3NP:3NPXSchodiste,AFN Zone Mixing Sensible Heat Gain Rate,timestep;

  Output:Variable,3NP:3NPXSchodiste,AFN Zone Mixing Sensible Heat Loss Rate,timestep;

  Output:Variable,3NP:3NPX303,Zone People Sensible Heating Rate,timestep;

  Output:Variable,3NP:3NPX303,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,3NP:3NPX303,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,3NP:3NPX303,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

! Output:Variable,
! 3NP:3NPX303,              !- Key Value
! Zone Other Equipment Total Heating Energy,  !- Variable Name
! timestep;                !- Reporting Frequency

  Output:Variable,3NP:3NPX303,AFN Zone Infiltration Sensible Heat Gain Rate,timestep;

  Output:Variable,3NP:3NPX303,AFN Zone Infiltration Sensible Heat Loss Rate,timestep;

  Output:Variable,3NP:3NPX303,AFN Zone Mixing Sensible Heat Gain Rate,timestep;

  Output:Variable,3NP:3NPX303,AFN Zone Mixing Sensible Heat Loss Rate,timestep;

  Output:Variable,Environment,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,Environment,Site Direct Solar Radiation Rate per Area,timestep;

  Output:Variable,Environment,Site Diffuse Solar Radiation Rate per Area,timestep;

!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

